T_room,T_amb,Q_AC_kW,COP_inner,clamped
8.0,0.0,2.524719295170722,6.230638964123555,True
8.0,1.0,2.524719295170722,6.230638964123555,True
8.0,2.0,2.524719295170722,6.230638964123555,True
8.0,3.0,2.524719295170722,6.230638964123555,True
8.0,4.0,2.524719295170722,6.230638964123555,True
8.0,5.0,2.524719295170722,6.230638964123555,True
8.0,6.0,2.524719295170722,6.230638964123555,True
8.0,7.0,2.5198113049800397,6.1898629182727145,False
8.0,8.0,2.4950920233590312,5.990654316028582,False
8.0,9.0,2.4703934917834305,5.801325547371588,False
8.0,10.0,2.445712835288934,5.621138162322119,False
8.0,11.0,2.4210476269421934,5.449433348402595,False
8.0,12.0,2.3963958319661858,5.285619791713125,False
8.0,13.0,2.371755761120726,5.129163954239825,False
8.0,14.0,2.3471260315192475,4.979582190210253,False
8.0,15.0,2.322505533476492,4.836434280388459,False
8.0,16.0,2.297893402284084,4.6993180734508595,False
8.0,17.0,2.2732889940429795,4.567865001752952,False
8.0,18.0,2.2486918648597074,4.441736295279649,False
8.0,19.0,2.2241017528471456,4.320619758784701,False
8.0,20.0,2.1995185624815368,4.204227007647922,False
8.0,21.0,2.1749423509460053,4.092291080701209,False
8.0,22.0,2.1503733161624115,3.9845643655184837,False
8.0,23.0,2.125811786260529,3.8808167847251034,False
8.0,24.0,2.101258210280358,3.780834201975497,False
8.0,25.0,2.0767131499360105,3.684417014327761,False
8.0,26.0,2.052177272296861,3.591378903102759,False
8.0,27.0,2.027651343264768,3.5015457214539656,False
8.0,28.0,2.003136221746143,3.414754499454185,False
8.0,29.0,1.9786328544311302,3.33085255135137,False
8.0,30.0,1.954142271105561,3.249696671894652,False
8.0,31.0,1.9296655804339098,3.1711524107049667,False
8.0,32.0,1.9052039661567957,3.095093415307425,False
8.0,33.0,1.8807586836581074,3.021400834832037,False
8.0,34.0,1.856331056859734,2.9499627775036203,False
8.0,35.0,1.831922475410258,2.8806738160024943,False
8.0,36.0,1.8075343921359432,2.8134345355545327,False
9.0,0.0,2.6009041584009167,6.286080082881841,True
9.0,1.0,2.6009041584009167,6.286080082881841,True
9.0,2.0,2.6009041584009167,6.286080082881841,True
9.0,3.0,2.6009041584009167,6.286080082881841,True
9.0,4.0,2.6009041584009167,6.286080082881841,True
9.0,5.0,2.6009041584009167,6.286080082881841,True
9.0,6.0,2.6009041584009167,6.286080082881841,True
9.0,7.0,2.6009041584009167,6.286080082881841,True
9.0,8.0,2.6004739366548852,6.282535011867103,False
9.0,9.0,2.574999574349224,6.078005453183693,False
9.0,10.0,2.549547867527639,5.883705437276665,False
9.0,11.0,2.5241158508010844,5.6988715126636444,False
9.0,12.0,2.498701018119338,5.522821681751268,False
9.0,13.0,2.4733012653996242,5.354943151009114,False
9.0,14.0,2.4479148426531223,5.194682496193984,False
9.0,15.0,2.4225403137480988,5.041537668497332,False
9.0,16.0,2.3971765223638664,4.895051422573574,False
9.0,17.0,2.3718225630040184,4.754805856711356,False
9.0,18.0,2.3464777561757866,4.620417833107727,False
9.0,19.0,2.321141627021146,4.491535102280768,False
9.0,20.0,2.2958138868301146,4.36783299670996,False
9.0,21.0,2.27049441697079,4.249011589060474,False
9.0,22.0,2.2451832548620234,4.134793233079163,False
9.0,23.0,2.2198805816768044,4.0249204222866055,False
9.0,24.0,2.194586711523176,3.9191539150066186,False
9.0,25.0,2.1693020818913396,3.8172710834508066,False
9.0,26.0,2.144027245190203,3.7190644538749247,False
9.0,27.0,2.1187628612255125,3.6243404095073024,False
9.0,28.0,2.0935096904964254,3.532918033691925,False
9.0,29.0,2.06826858820452,3.444628074254724,False
9.0,30.0,2.0430404988857305,3.359312013257427,False
9.0,31.0,2.017826451590743,3.2768212288274863,False
9.0,32.0,1.9926275555466424,3.1970162377785973,False
9.0,33.0,1.9674449962459177,3.119766009438309,False
9.0,34.0,1.94228003191309,3.0449473424636624,False
9.0,35.0,1.9171339903088258,2.972444297591813,False
9.0,36.0,1.8920082658342636,2.9021476802176274,False
10.0,0.0,2.6785701062069354,6.33866725623766,True
10.0,1.0,2.6785701062069354,6.33866725623766,True
10.0,2.0,2.6785701062069354,6.33866725623766,True
10.0,3.0,2.6785701062069354,6.33866725623766,True
10.0,4.0,2.6785701062069354,6.33866725623766,True
10.0,5.0,2.6785701062069354,6.33866725623766,True
10.0,6.0,2.6785701062069354,6.33866725623766,True
10.0,7.0,2.6785701062069354,6.33866725623766,True
10.0,8.0,2.6785701062069354,6.33866725623766,True
10.0,9.0,2.6785701062069354,6.33866725623766,True
10.0,10.0,2.65666388816816,6.164235431572508,False
10.0,11.0,2.6304404456567303,5.964920272608209,False
10.0,12.0,2.6042385368009,5.775405694927633,False
10.0,13.0,2.5780555742011027,5.5949853174013064,False
10.0,14.0,2.551889382385761,5.423023795731017,False
10.0,15.0,2.525738148665188,5.258946863176196,False
10.0,16.0,2.499600381822468,5.102233215025467,False
10.0,17.0,2.473474877158331,4.952407819902496,False
10.0,18.0,2.4473606867297955,4.809036349237635,False
10.0,19.0,2.4212570938630464,4.671720493417569,False
10.0,20.0,2.3951635912120217,4.540093988910398,False
10.0,21.0,2.3690798617728737,4.413819221366817,False
10.0,22.0,2.3430057623821554,4.292584299878882,False
10.0,23.0,2.31694130930887,4.176100520436122,False
10.0,24.0,2.290886665624811,4.064100152735049,False
10.0,25.0,2.264842130091613,3.956334499207412,False
10.0,26.0,2.238808127346991,3.8525721835220854,False
10.0,27.0,2.212785199209007,3.7525976346576706,False
10.0,28.0,2.1867739969479763,3.656209738473877,False
10.0,29.0,2.160775274397433,3.5632206336144976,False
10.0,30.0,2.1347898817959825,3.4734546324712636,False
10.0,31.0,2.108818760270007,3.386747251076547,False
10.0,32.0,2.0828629368769596,3.3029443343054656,False
10.0,33.0,2.0569235201444003,3.2219012648600627,False
10.0,34.0,2.0310016960457555,3.143482246185641,False
10.0,35.0,2.0050987243648346,3.0675596508902188,False
10.0,36.0,1.9792159354050942,2.994013427390644,False
11.0,0.0,2.7577222739414666,6.388341594299143,True
11.0,1.0,2.7577222739414666,6.388341594299143,True
11.0,2.0,2.7577222739414666,6.388341594299143,True
11.0,3.0,2.7577222739414666,6.388341594299143,True
11.0,4.0,2.7577222739414666,6.388341594299143,True
11.0,5.0,2.7577222739414666,6.388341594299143,True
11.0,6.0,2.7577222739414666,6.388341594299143,True
11.0,7.0,2.7577222739414666,6.388341594299143,True
11.0,8.0,2.7577222739414666,6.388341594299143,True
11.0,9.0,2.7577222739414666,6.388341594299143,True
11.0,10.0,2.7577222739414666,6.388341594299143,True
11.0,11.0,2.74010114697262,6.249293579905079,False
11.0,12.0,2.713087029172014,6.044924283234098,False
11.0,13.0,2.686096315829025,5.850699728339456,False
11.0,14.0,2.659126335911686,5.665887922415216,False
11.0,15.0,2.6321748404279086,5.489829876411231,False
11.0,16.0,2.605239951984864,5.321929507742916,False
11.0,17.0,2.5783201223895387,5.161645390713945,False
11.0,18.0,2.551414096770063,5.008483939865259,False
11.0,19.0,2.524520883024482,4.861993718537878,False
11.0,20.0,2.4976397256582517,4.721760641680317,False
11.0,21.0,2.470770083257603,4.587403897595935,False
11.0,22.0,2.443911608999226,4.458572452766692,False
11.0,23.0,2.4170641337058196,4.334942035753713,False
11.0,24.0,2.390227651052138,4.216212516804605,False
11.0,25.0,2.3634023045959784,4.102105617950325,False
11.0,26.0,2.3365883763650768,3.99236290101572,False
11.0,27.0,2.309786276776967,3.8867439910891015,False
11.0,28.0,2.282996535707311,3.7850250008492803,False
11.0,29.0,2.256219794550141,3.686997127302464,False
11.0,30.0,2.229456799138746,3.5924653973804572,False
11.0,31.0,2.202708393418031,3.5012475427760403,False
11.0,32.0,2.1759755137720864,3.41317298751893,False
11.0,33.0,2.149259183928817,3.328081934381185,False
11.0,34.0,2.122560510371293,3.245824538269975,False
11.0,35.0,2.095880678198421,3.166260156504254,False
11.0,36.0,2.06922094738283,3.0892566672824193,False
12.0,0.0,2.838365147024995,6.435053047569677,True
12.0,1.0,2.838365147024995,6.435053047569677,True
12.0,2.0,2.838365147024995,6.435053047569677,True
12.0,3.0,2.838365147024995,6.435053047569677,True
12.0,4.0,2.838365147024995,6.435053047569677,True
12.0,5.0,2.838365147024995,6.435053047569677,True
12.0,6.0,2.838365147024995,6.435053047569677,True
12.0,7.0,2.838365147024995,6.435053047569677,True
12.0,8.0,2.838365147024995,6.435053047569677,True
12.0,9.0,2.838365147024995,6.435053047569677,True
12.0,10.0,2.838365147024995,6.435053047569677,True
12.0,11.0,2.838365147024995,6.435053047569677,True
12.0,12.0,2.825327190181777,6.333132218604721,False
12.0,13.0,2.7975030700281525,6.123674800905329,False
12.0,14.0,2.7697042509793124,5.9247158153782875,False
12.0,15.0,2.7419279760375193,5.735496401762975,False
12.0,16.0,2.714171920506763,5.555332811524444,False
12.0,17.0,2.686434140236213,5.383606157933474,False
12.0,18.0,2.65871302811329,5.219754019123227,False
12.0,19.0,2.631007277243894,5.063263481329599,False
12.0,20.0,2.6033158496005866,4.913665315943902,False
12.0,21.0,2.5756379491704045,4.770529058883534,False
12.0,22.0,2.5479729988357778,4.633458818017841,False
12.0,23.0,2.520320620367489,4.50208967239896,False
12.0,24.0,2.492680617031277,4.376084558290117,False
12.0,25.0,2.4650529584007446,4.255131558925448,False
12.0,26.0,2.437437767041965,4.138941531976673,False
12.0,27.0,2.4098353067940823,4.0272460217153405,False
12.0,28.0,2.3822459724185894,3.919795412934211,False
12.0,29.0,2.354670280425775,3.816357291529843,False
12.0,30.0,2.327108860918388,3.7167149828469634,False
12.0,31.0,2.2995624503197125,3.620666243814002,False
12.0,32.0,2.2720318848701453,3.528022088814561,False
12.0,33.0,2.244518094797762,3.438605732447243,False
12.0,34.0,2.2170220990788514,3.3522516348889746,False
12.0,35.0,2.189545000719486,3.268804637715292,False
12.0,36.0,2.1620879824962853,3.1881191797608133,False
13.0,0.0,2.9205025419672896,6.478760558950463,True
13.0,1.0,2.9205025419672896,6.478760558950463,True
13.0,2.0,2.9205025419672896,6.478760558950463,True
13.0,3.0,2.9205025419672896,6.478760558950463,True
13.0,4.0,2.9205025419672896,6.478760558950463,True
13.0,5.0,2.9205025419672896,6.478760558950463,True
13.0,6.0,2.9205025419672896,6.478760558950463,True
13.0,7.0,2.9205025419672896,6.478760558950463,True
13.0,8.0,2.9205025419672896,6.478760558950463,True
13.0,9.0,2.9205025419672896,6.478760558950463,True
13.0,10.0,2.9205025419672896,6.478760558950463,True
13.0,11.0,2.9205025419672896,6.478760558950463,True
13.0,12.0,2.9205025419672896,6.478760558950463,True
13.0,13.0,2.912357503442789,6.41570672457847,False
13.0,14.0,2.883703657806231,6.201132306843252,False
13.0,15.0,2.855077034277462,5.997419371983533,False
13.0,16.0,2.8264747875061906,5.803780911127724,False
13.0,17.0,2.797894514854748,5.619507283080692,False
13.0,18.0,2.769334203305149,5.4439557959460645,False
13.0,19.0,2.7407921848243624,5.276542148764395,False
13.0,20.0,2.712267098590528,5.116733321455488,False
13.0,21.0,2.6837578588243254,4.964041608508032,False
13.0,22.0,2.6552636272383667,4.818019565168453,False
13.0,23.0,2.626783789312363,4.678255690916189,False
13.0,24.0,2.59831793376193,4.544370714601937,False
13.0,25.0,2.5698658346881613,4.416014375402188,False
13.0,26.0,2.541427435989508,4.2928626160603,False
13.0,27.0,2.513002837693154,4.174615121834975,False
13.0,28.0,2.484592283924475,4.060993151586239,False
13.0,29.0,2.4561961522792353,3.95173761748263,False
13.0,30.0,2.427814944402707,3.846607377697889,False
13.0,31.0,2.3994492776136127,3.745377712695008,False
13.0,32.0,2.371099877432666,3.6478389606174213,False
13.0,33.0,2.3427675709011297,3.5537952913089508,False
13.0,34.0,2.3144532805886056,3.463063601672219,False
13.0,35.0,2.2861580192070727,3.3754725177142326,False
13.0,36.0,2.2578828847575325,3.290861490759959,False
14.0,0.0,3.0041375868774507,6.519432161024859,True
14.0,1.0,3.0041375868774507,6.519432161024859,True
14.0,2.0,3.0041375868774507,6.519432161024859,True
14.0,3.0,3.0041375868774507,6.519432161024859,True
14.0,4.0,3.0041375868774507,6.519432161024859,True
14.0,5.0,3.0041375868774507,6.519432161024859,True
14.0,6.0,3.0041375868774507,6.519432161024859,True
14.0,7.0,3.0041375868774507,6.519432161024859,True
14.0,8.0,3.0041375868774507,6.519432161024859,True
14.0,9.0,3.0041375868774507,6.519432161024859,True
14.0,10.0,3.0041375868774507,6.519432161024859,True
14.0,11.0,3.0041375868774507,6.519432161024859,True
14.0,12.0,3.0041375868774507,6.519432161024859,True
14.0,13.0,3.0041375868774507,6.519432161024859,True
14.0,14.0,3.001207207418215,6.49697558243691,False
14.0,15.0,2.9717035081971535,6.277260465308225,False
14.0,16.0,2.9422289748549955,6.06877904337842,False
14.0,17.0,2.91278067124599,5.870714855036318,False
14.0,18.0,2.8833561144969924,5.682331217492522,False
14.0,19.0,2.8539532205544353,5.502960622577671,False
14.0,20.0,2.8245702584062093,5.33199600141001,False
14.0,21.0,2.7952058113353337,5.168883447955376,False
14.0,22.0,2.765858743923971,5.013116096707507,False
14.0,23.0,2.736528173789449,4.864228924395781,False
14.0,24.0,2.7072134472449547,4.721794299943498,False
14.0,25.0,2.677914118234971,4.585418146689589,False
14.0,26.0,2.648629930018946,4.454736610473405,False
14.0,27.0,2.6193607991744483,4.329413149434776,False
14.0,28.0,2.59010680156975,4.2091359783109175,False
14.0,29.0,2.5608681600149947,4.0936158129869575,False
14.0,30.0,2.531645233351271,3.982583871155577,False
14.0,31.0,2.5024385067788057,3.8757900928570637,False
14.0,32.0,2.473248583253947,3.7730015508943064,False
14.0,33.0,2.4440761758155456,3.674001026134837,False
14.0,34.0,2.4149221007193393,3.5785857266951124,False
14.0,35.0,2.3857872712802024,3.486566133276547,False
14.0,36.0,2.3566726923342194,3.397764955558559,False
15.0,0.0,3.089272700896339,6.557045017312412,True
15.0,1.0,3.089272700896339,6.557045017312412,True
15.0,2.0,3.089272700896339,6.557045017312412,True
15.0,3.0,3.089272700896339,6.557045017312412,True
15.0,4.0,3.089272700896339,6.557045017312412,True
15.0,5.0,3.089272700896339,6.557045017312412,True
15.0,6.0,3.089272700896339,6.557045017312412,True
15.0,7.0,3.089272700896339,6.557045017312412,True
15.0,8.0,3.089272700896339,6.557045017312412,True
15.0,9.0,3.089272700896339,6.557045017312412,True
15.0,10.0,3.089272700896339,6.557045017312412,True
15.0,11.0,3.089272700896339,6.557045017312412,True
15.0,12.0,3.089272700896339,6.557045017312412,True
15.0,13.0,3.089272700896339,6.557045017312412,True
15.0,14.0,3.089272700896339,6.557045017312412,True
15.0,15.0,3.089272700896339,6.557045017312412,True
15.0,16.0,3.0615169505450055,6.352026141476991,False
15.0,17.0,3.0311739861739286,6.1387667040530465,False
15.0,18.0,3.000859123087628,5.936274869592572,False
15.0,19.0,2.970569795822479,5.7437857511332835,False
15.0,20.0,2.940303847061271,5.5606060055508175,False
15.0,21.0,2.910059480690379,5.386104904641963,False
15.0,22.0,2.879835222068133,5.219706877385968,False
15.0,23.0,2.849629884184597,5.060885218751477,False
15.0,24.0,2.819442538673954,4.909156735204651,False
15.0,25.0,2.789272490850173,4.764077150778441,False
15.0,26.0,2.7591192580990613,4.625237137168554,False
15.0,27.0,2.728982551087331,4.492258860786985,False
15.0,28.0,2.698862257350673,4.364792961906332,False
15.0,29.0,2.668758426899602,4.242515897900073,False
15.0,30.0,2.6386712595456703,4.125127595601237,False
15.0,31.0,2.6086010937032573,4.012349367927669,False
15.0,32.0,2.578548396459031,3.9039220578325806,False
15.0,33.0,2.5485137547389343,3.7996043789657934,False
15.0,34.0,2.5184978674257974,3.699171427432545,False
15.0,35.0,2.488501538306407,3.6024133431155647,False
15.0,36.0,2.458525669742376,3.5091341023016347,False
16.0,0.0,3.175909574298539,6.591585407815487,True
16.0,1.0,3.175909574298539,6.591585407815487,True
16.0,2.0,3.175909574298539,6.591585407815487,True
16.0,3.0,3.175909574298539,6.591585407815487,True
16.0,4.0,3.175909574298539,6.591585407815487,True
16.0,5.0,3.175909574298539,6.591585407815487,True
16.0,6.0,3.175909574298539,6.591585407815487,True
16.0,7.0,3.175909574298539,6.591585407815487,True
16.0,8.0,3.175909574298539,6.591585407815487,True
16.0,9.0,3.175909574298539,6.591585407815487,True
16.0,10.0,3.175909574298539,6.591585407815487,True
16.0,11.0,3.175909574298539,6.591585407815487,True
16.0,12.0,3.175909574298539,6.591585407815487,True
16.0,13.0,3.175909574298539,6.591585407815487,True
16.0,14.0,3.175909574298539,6.591585407815487,True
16.0,15.0,3.175909574298539,6.591585407815487,True
16.0,16.0,3.175909574298539,6.591585407815487,True
16.0,17.0,3.1531579169166917,6.425399409881248,False
16.0,18.0,3.1219255747486017,6.207357447960734,False
16.0,19.0,3.0907232221305287,6.000440794294499,False
16.0,20.0,3.0595482085917807,5.803855185079956,False
16.0,21.0,3.028398301257592,5.6168804185720305,False
16.0,22.0,2.9972716367261345,5.43886121541862,False
16.0,23.0,2.9661666803323983,5.26919956385042,False
16.0,24.0,2.935082191451595,5.107348245797329,False
16.0,25.0,2.904017193775778,4.952805313886443,False
16.0,26.0,2.8729709497131015,4.805109342713625,False
16.0,27.0,2.8419429382266506,4.6638353171646845,False
16.0,28.0,2.8109328355615775,4.528591049926595,False
16.0,29.0,2.779940498409276,4.399014042439741,False
16.0,30.0,2.7489659491390865,4.274768720442694,False
16.0,31.0,2.7180093627947364,4.155543988299032,False
16.0,32.0,2.6870710556004367,4.041051056414142,False
16.0,33.0,2.656151474768094,3.9310215040717216,False
16.0,34.0,2.62525118942716,3.82520554633164,False
16.0,35.0,2.594370882529946,3.723370478740479,False
16.0,36.0,2.5635113436051093,3.6252992776903943,False
17.0,0.0,3.264049146125952,6.623048657237975,True
17.0,1.0,3.264049146125952,6.623048657237975,True
17.0,2.0,3.264049146125952,6.623048657237975,True
17.0,3.0,3.264049146125952,6.623048657237975,True
17.0,4.0,3.264049146125952,6.623048657237975,True
17.0,5.0,3.264049146125952,6.623048657237975,True
17.0,6.0,3.264049146125952,6.623048657237975,True
17.0,7.0,3.264049146125952,6.623048657237975,True
17.0,8.0,3.264049146125952,6.623048657237975,True
17.0,9.0,3.264049146125952,6.623048657237975,True
17.0,10.0,3.264049146125952,6.623048657237975,True
17.0,11.0,3.264049146125952,6.623048657237975,True
17.0,12.0,3.264049146125952,6.623048657237975,True
17.0,13.0,3.264049146125952,6.623048657237975,True
17.0,14.0,3.264049146125952,6.623048657237975,True
17.0,15.0,3.264049146125952,6.623048657237975,True
17.0,16.0,3.264049146125952,6.623048657237975,True
17.0,17.0,3.264049146125952,6.623048657237975,True
17.0,18.0,3.246639928370542,6.497353543194864,False
17.0,19.0,3.2144968260681877,6.274529559345481,False
17.0,20.0,3.182385616316019,6.063195625963849,False
17.0,21.0,3.150303561151749,5.8625269222772385,False
17.0,22.0,3.118248349782813,5.671775362424025,False
17.0,23.0,3.0862180492612223,5.490260226412885,False
17.0,24.0,3.054211062728578,5.317360291735234,False
17.0,25.0,3.0222260938490684,5.152507162144565,False
17.0,26.0,2.9902621163373495,4.995179563186356,False
17.0,27.0,2.9583183477102013,4.844898427232565,False
17.0,28.0,2.92639422656367,4.701222629957907,False
17.0,29.0,2.8944893928084614,4.563745269415913,False
17.0,30.0,2.8626036704019198,4.43209040098268,False
17.0,31.0,2.830737052200072,4.305910158347011,False
17.0,32.0,2.798889686615177,4.184882203748037,False
17.0,33.0,2.7670618658220443,4.068707460897674,False
17.0,34.0,2.735254015295294,3.957108092034437,False
17.0,35.0,2.7034666844980952,3.8498256869871224,False
17.0,36.0,2.6717005385684347,3.746619637247507,False
18.0,0.0,3.353691582424777,6.6514390079834715,True
18.0,1.0,3.353691582424777,6.6514390079834715,True
18.0,2.0,3.353691582424777,6.6514390079834715,True
18.0,3.0,3.353691582424777,6.6514390079834715,True
18.0,4.0,3.353691582424777,6.6514390079834715,True
18.0,5.0,3.353691582424777,6.6514390079834715,True
18.0,6.0,3.353691582424777,6.6514390079834715,True
18.0,7.0,3.353691582424777,6.6514390079834715,True
18.0,8.0,3.353691582424777,6.6514390079834715,True
18.0,9.0,3.353691582424777,6.6514390079834715,True
18.0,10.0,3.353691582424777,6.6514390079834715,True
18.0,11.0,3.353691582424777,6.6514390079834715,True
18.0,12.0,3.353691582424777,6.6514390079834715,True
18.0,13.0,3.353691582424777,6.6514390079834715,True
18.0,14.0,3.353691582424777,6.6514390079834715,True
18.0,15.0,3.353691582424777,6.6514390079834715,True
18.0,16.0,3.353691582424777,6.6514390079834715,True
18.0,17.0,3.353691582424777,6.6514390079834715,True
18.0,18.0,3.353691582424777,6.6514390079834715,True
18.0,19.0,3.34197608273628,6.567864992266091,False
18.0,20.0,3.308900392001215,6.340264474715095,False
18.0,21.0,3.2758585094470964,6.124525463192332,False
18.0,22.0,3.2428476070670404,5.919791395674846,False
18.0,23.0,3.2098652937169145,5.725285277751307,False
18.0,24.0,3.1769095645709333,5.540300064511529,False
18.0,25.0,3.1439787583314898,5.364190561100964,False
18.0,26.0,3.111071520776864,5.19636653873032,False
18.0,27.0,3.078186773527561,5.036286835137363,False
18.0,28.0,3.04532368714056,4.883454261433874,False
18.0,29.0,3.012481657813782,4.737411176211262,False
18.0,30.0,2.9796602871204367,4.597735616950215,False
18.0,31.0,2.9468593643024534,4.464037900875347,False
18.0,32.0,2.9140788507329303,4.3359576242766185,False
18.0,33.0,2.881318866230072,4.213161002462894,False
18.0,34.0,2.8485796769554055,4.095338502737559,False
18.0,35.0,2.815861684676589,3.9822027309266543,False
18.0,36.0,2.7831654172077793,3.8734865384402513,False
19.0,0.0,3.4448362531576175,6.6767694380305045,True
19.0,1.0,3.4448362531576175,6.6767694380305045,True
19.0,2.0,3.4448362531576175,6.6767694380305045,True
19.0,3.0,3.4448362531576175,6.6767694380305045,True
19.0,4.0,3.4448362531576175,6.6767694380305045,True
19.0,5.0,3.4448362531576175,6.6767694380305045,True
19.0,6.0,3.4448362531576175,6.6767694380305045,True
19.0,7.0,3.4448362531576175,6.6767694380305045,True
19.0,8.0,3.4448362531576175,6.6767694380305045,True
19.0,9.0,3.4448362531576175,6.6767694380305045,True
19.0,10.0,3.4448362531576175,6.6767694380305045,True
19.0,11.0,3.4448362531576175,6.6767694380305045,True
19.0,12.0,3.4448362531576175,6.6767694380305045,True
19.0,13.0,3.4448362531576175,6.6767694380305045,True
19.0,14.0,3.4448362531576175,6.6767694380305045,True
19.0,15.0,3.4448362531576175,6.6767694380305045,True
19.0,16.0,3.4448362531576175,6.6767694380305045,True
19.0,17.0,3.4448362531576175,6.6767694380305045,True
19.0,18.0,3.4448362531576175,6.6767694380305045,True
19.0,19.0,3.4448362531576175,6.6767694380305045,True
19.0,20.0,3.439179041270949,6.6369133514846785,False
19.0,21.0,3.405148477061128,6.404546730417217,False
19.0,22.0,3.3711536470599825,6.184419437087135,False
19.0,23.0,3.3371916305871925,5.975641983075061,False
19.0,24.0,3.3032599536372738,5.77740744520048,False
19.0,25.0,3.2693565370968316,5.588981577463014,False
19.0,26.0,3.2354796529020233,5.409694462096871,False
19.0,27.0,3.2016278866862633,5.23893339659748,False
19.0,28.0,3.167800105773625,5.076136784891561,False
19.0,29.0,3.133995431603324,4.920788853498466,False
19.0,30.0,3.100213215851024,4.7724150523291895,False
19.0,31.0,3.0664530196548037,4.630578028879193,False
19.0,32.0,3.0327145954591974,4.4948740866111505,False
19.0,33.0,2.9989978710825875,4.364930055324343,False
19.0,34.0,2.965302935678494,4.240400514435523,False
19.0,35.0,2.9316300273205993,4.120965320463124,False
19.0,36.0,2.897979521983282,4.006327398174404,False
20.0,0.0,3.5374817083596195,6.699061425589708,True
20.0,1.0,3.5374817083596195,6.699061425589708,True
20.0,2.0,3.5374817083596195,6.699061425589708,True
20.0,3.0,3.5374817083596195,6.699061425589708,True
20.0,4.0,3.5374817083596195,6.699061425589708,True
20.0,5.0,3.5374817083596195,6.699061425589708,True
20.0,6.0,3.5374817083596195,6.699061425589708,True
20.0,7.0,3.5374817083596195,6.699061425589708,True
20.0,8.0,3.5374817083596195,6.699061425589708,True
20.0,9.0,3.5374817083596195,6.699061425589708,True
20.0,10.0,3.5374817083596195,6.699061425589708,True
20.0,11.0,3.5374817083596195,6.699061425589708,True
20.0,12.0,3.5374817083596195,6.699061425589708,True
20.0,13.0,3.5374817083596195,6.699061425589708,True
20.0,14.0,3.5374817083596195,6.699061425589708,True
20.0,15.0,3.5374817083596195,6.699061425589708,True
20.0,16.0,3.5374817083596195,6.699061425589708,True
20.0,17.0,3.5374817083596195,6.699061425589708,True
20.0,18.0,3.5374817083596195,6.699061425589708,True
20.0,19.0,3.5374817083596195,6.699061425589708,True
20.0,20.0,3.5374817083596195,6.699061425589708,True
20.0,21.0,3.5374817083596195,6.699061425589708,True
20.0,22.0,3.5032528243645054,6.467363898451933,False
20.0,23.0,3.4682823019644973,6.242869630631309,False
20.0,24.0,3.4333464317632374,6.030074911228624,False
20.0,25.0,3.39844265430346,5.828141875504009,False
20.0,26.0,3.363568813690582,5.636308211256585,False
20.0,27.0,3.3287231126807777,5.453878540979314,False
20.0,28.0,3.293904074415394,5.280217062925578,False
20.0,29.0,3.259110509627424,5.114741218100476,False
20.0,30.0,3.224341488384351,4.956916202739766,False
20.0,31.0,3.1895963156178273,4.806250184476959,False
20.0,32.0,3.1548745098293494,4.662290109408502,False
20.0,33.0,3.1201757844785956,4.524618009413687,False
20.0,34.0,3.0855000316459256,4.392847736060137,False
20.0,35.0,3.050847307635259,4.266622060709057,False
20.0,36.0,3.0162178202374417,4.14561009083304,False
21.0,0.0,3.6316256533862536,6.7183446626288905,True
21.0,1.0,3.6316256533862536,6.7183446626288905,True
21.0,2.0,3.6316256533862536,6.7183446626288905,True
21.0,3.0,3.6316256533862536,6.7183446626288905,True
21.0,4.0,3.6316256533862536,6.7183446626288905,True
21.0,5.0,3.6316256533862536,6.7183446626288905,True
21.0,6.0,3.6316256533862536,6.7183446626288905,True
21.0,7.0,3.6316256533862536,6.7183446626288905,True
21.0,8.0,3.6316256533862536,6.7183446626288905,True
21.0,9.0,3.6316256533862536,6.7183446626288905,True
21.0,10.0,3.6316256533862536,6.7183446626288905,True
21.0,11.0,3.6316256533862536,6.7183446626288905,True
21.0,12.0,3.6316256533862536,6.7183446626288905,True
21.0,13.0,3.6316256533862536,6.7183446626288905,True
21.0,14.0,3.6316256533862536,6.7183446626288905,True
21.0,15.0,3.6316256533862536,6.7183446626288905,True
21.0,16.0,3.6316256533862536,6.7183446626288905,True
21.0,17.0,3.6316256533862536,6.7183446626288905,True
21.0,18.0,3.6316256533862536,6.7183446626288905,True
21.0,19.0,3.6316256533862536,6.7183446626288905,True
21.0,20.0,3.6316256533862536,6.7183446626288905,True
21.0,21.0,3.6316256533862536,6.7183446626288905,True
21.0,22.0,3.6316256533862536,6.7183446626288905,True
21.0,23.0,3.603224701117499,6.5287065108216344,False
21.0,24.0,3.5672552592938285,6.2998709871758285,False
21.0,25.0,3.531322311052533,6.083089149750421,False
21.0,26.0,3.495423208807748,5.877491190170991,False
21.0,27.0,3.4595557173006903,5.682285878987604,False
21.0,28.0,3.423717967602777,5.4967516585884155,False
21.0,29.0,3.387908417920817,5.32022902052093,False
21.0,30.0,3.352125820003041,5.152113932807084,False
21.0,31.0,3.3163691901905064,4.99185213526484,False
21.0,32.0,3.280637784341997,4.8389341592865005,False
21.0,33.0,3.2449310760121244,4.692890957606713,False
21.0,34.0,3.209248737373174,4.55329005169631,False
21.0,35.0,3.173590622466205,4.419732121550646,False
21.0,36.0,3.1379567524363114,4.291847975962025,False
22.0,0.0,3.7272649232010786,6.73465671977824,True
22.0,1.0,3.7272649232010786,6.73465671977824,True
22.0,2.0,3.7272649232010786,6.73465671977824,True
22.0,3.0,3.7272649232010786,6.73465671977824,True
22.0,4.0,3.7272649232010786,6.73465671977824,True
22.0,5.0,3.7272649232010786,6.73465671977824,True
22.0,6.0,3.7272649232010786,6.73465671977824,True
22.0,7.0,3.7272649232010786,6.73465671977824,True
22.0,8.0,3.7272649232010786,6.73465671977824,True
22.0,9.0,3.7272649232010786,6.73465671977824,True
22.0,10.0,3.7272649232010786,6.73465671977824,True
22.0,11.0,3.7272649232010786,6.73465671977824,True
22.0,12.0,3.7272649232010786,6.73465671977824,True
22.0,13.0,3.7272649232010786,6.73465671977824,True
22.0,14.0,3.7272649232010786,6.73465671977824,True
22.0,15.0,3.7272649232010786,6.73465671977824,True
22.0,16.0,3.7272649232010786,6.73465671977824,True
22.0,17.0,3.7272649232010786,6.73465671977824,True
22.0,18.0,3.7272649232010786,6.73465671977824,True
22.0,19.0,3.7272649232010786,6.73465671977824,True
22.0,20.0,3.7272649232010786,6.73465671977824,True
22.0,21.0,3.7272649232010786,6.73465671977824,True
22.0,22.0,3.7272649232010786,6.73465671977824,True
22.0,23.0,3.7272649232010786,6.73465671977824,True
22.0,24.0,3.70507488361102,6.588567973083824,False
22.0,25.0,3.668082801041129,6.355421208800763,False
22.0,26.0,3.6311290533871494,6.134686295677554,False
22.0,27.0,3.594210902165594,5.925460493692522,False
22.0,28.0,3.5573260300765948,5.726922822209652,False
22.0,29.0,3.5204724939037937,5.538324842315289,False
22.0,30.0,3.4836486843748644,5.35898275185778,False
22.0,31.0,3.446853291755692,5.188270556999402,False
22.0,32.0,3.4100852761957587,5.0256141363841165,False
22.0,33.0,3.373343842039817,4.87048605244599,False
22.0,34.0,3.3366284154665693,4.72240099338572,False
22.0,35.0,3.2999386249366434,4.580911751597596,False
22.0,36.0,3.263274284022243,4.4456056615035235,False
23.0,0.0,3.8243954555583755,6.748042666318642,True
23.0,1.0,3.8243954555583755,6.748042666318642,True
23.0,2.0,3.8243954555583755,6.748042666318642,True
23.0,3.0,3.8243954555583755,6.748042666318642,True
23.0,4.0,3.8243954555583755,6.748042666318642,True
23.0,5.0,3.8243954555583755,6.748042666318642,True
23.0,6.0,3.8243954555583755,6.748042666318642,True
23.0,7.0,3.8243954555583755,6.748042666318642,True
23.0,8.0,3.8243954555583755,6.748042666318642,True
23.0,9.0,3.8243954555583755,6.748042666318642,True
23.0,10.0,3.8243954555583755,6.748042666318642,True
23.0,11.0,3.8243954555583755,6.748042666318642,True
23.0,12.0,3.8243954555583755,6.748042666318642,True
23.0,13.0,3.8243954555583755,6.748042666318642,True
23.0,14.0,3.8243954555583755,6.748042666318642,True
23.0,15.0,3.8243954555583755,6.748042666318642,True
23.0,16.0,3.8243954555583755,6.748042666318642,True
23.0,17.0,3.8243954555583755,6.748042666318642,True
23.0,18.0,3.8243954555583755,6.748042666318642,True
23.0,19.0,3.8243954555583755,6.748042666318642,True
23.0,20.0,3.8243954555583755,6.748042666318642,True
23.0,21.0,3.8243954555583755,6.748042666318642,True
23.0,22.0,3.8243954555583755,6.748042666318642,True
23.0,23.0,3.8243954555583755,6.748042666318642,True
23.0,24.0,3.8243954555583755,6.748042666318642,True
23.0,25.0,3.808813641564933,6.646944468091543,False
23.0,26.0,3.770774689922117,6.409520645590824,False
23.0,27.0,3.732775911544935,6.184870449779257,False
23.0,28.0,3.6948144741864644,5.972057238448818,False
23.0,29.0,3.656887975727579,5.770229465975089,False
23.0,30.0,3.6189943959558404,5.578611132808798,False
23.0,31.0,3.5811320554680326,5.396493578966596,False
23.0,32.0,3.543299580436231,5.223228383096923,False
23.0,33.0,3.505495872237343,5.0582211810916435,False
23.0,34.0,3.467720081138501,4.9009262564512355,False
23.0,35.0,3.4299715833878905,4.750841783750607,False
23.0,36.0,3.392249961177886,4.607505628838463,False
24.0,0.0,3.9230122632365716,6.758554647396454,True
24.0,1.0,3.9230122632365716,6.758554647396454,True
24.0,2.0,3.9230122632365716,6.758554647396454,True
24.0,3.0,3.9230122632365716,6.758554647396454,True
24.0,4.0,3.9230122632365716,6.758554647396454,True
24.0,5.0,3.9230122632365716,6.758554647396454,True
24.0,6.0,3.9230122632365716,6.758554647396454,True
24.0,7.0,3.9230122632365716,6.758554647396454,True
24.0,8.0,3.9230122632365716,6.758554647396454,True
24.0,9.0,3.9230122632365716,6.758554647396454,True
24.0,10.0,3.9230122632365716,6.758554647396454,True
24.0,11.0,3.9230122632365716,6.758554647396454,True
24.0,12.0,3.9230122632365716,6.758554647396454,True
24.0,13.0,3.9230122632365716,6.758554647396454,True
24.0,14.0,3.9230122632365716,6.758554647396454,True
24.0,15.0,3.9230122632365716,6.758554647396454,True
24.0,16.0,3.9230122632365716,6.758554647396454,True
24.0,17.0,3.9230122632365716,6.758554647396454,True
24.0,18.0,3.9230122632365716,6.758554647396454,True
24.0,19.0,3.9230122632365716,6.758554647396454,True
24.0,20.0,3.9230122632365716,6.758554647396454,True
24.0,21.0,3.9230122632365716,6.758554647396454,True
24.0,22.0,3.9230122632365716,6.758554647396454,True
24.0,23.0,3.9230122632365716,6.758554647396454,True
24.0,24.0,3.9230122632365716,6.758554647396454,True
24.0,25.0,3.9230122632365716,6.758554647396454,True
24.0,26.0,3.9144507221350393,6.7038348502224885,False
24.0,27.0,3.875340152873556,6.462172176253421,False
24.0,28.0,3.8362715891305683,6.233648085180786,False
24.0,29.0,3.797242101925493,6.017291082938475,False
24.0,30.0,3.7582492014332516,5.812218268275108,False
24.0,31.0,3.7192907876265373,5.617625426218845,False
24.0,32.0,3.6803651082020923,5.432778499971237,False
24.0,33.0,3.641470722507252,5.257006200253869,False
24.0,34.0,3.6026064704391345,5.089693563482037,False
24.0,35.0,3.5637714454941296,4.930276308429877,False
24.0,36.0,3.524964971298829,4.7782358701989684,False
25.0,0.0,4.023109404916377,6.76625142421803,True
25.0,1.0,4.023109404916377,6.76625142421803,True
25.0,2.0,4.023109404916377,6.76625142421803,True
25.0,3.0,4.023109404916377,6.76625142421803,True
25.0,4.0,4.023109404916377,6.76625142421803,True
25.0,5.0,4.023109404916377,6.76625142421803,True
25.0,6.0,4.023109404916377,6.76625142421803,True
25.0,7.0,4.023109404916377,6.76625142421803,True
25.0,8.0,4.023109404916377,6.76625142421803,True
25.0,9.0,4.023109404916377,6.76625142421803,True
25.0,10.0,4.023109404916377,6.76625142421803,True
25.0,11.0,4.023109404916377,6.76625142421803,True
25.0,12.0,4.023109404916377,6.76625142421803,True
25.0,13.0,4.023109404916377,6.76625142421803,True
25.0,14.0,4.023109404916377,6.76625142421803,True
25.0,15.0,4.023109404916377,6.76625142421803,True
25.0,16.0,4.023109404916377,6.76625142421803,True
25.0,17.0,4.023109404916377,6.76625142421803,True
25.0,18.0,4.023109404916377,6.76625142421803,True
25.0,19.0,4.023109404916377,6.76625142421803,True
25.0,20.0,4.023109404916377,6.76625142421803,True
25.0,21.0,4.023109404916377,6.76625142421803,True
25.0,22.0,4.023109404916377,6.76625142421803,True
25.0,23.0,4.023109404916377,6.76625142421803,True
25.0,24.0,4.023109404916377,6.76625142421803,True
25.0,25.0,4.023109404916377,6.76625142421803,True
25.0,26.0,4.023109404916377,6.76625142421803,True
25.0,27.0,4.02199533302327,6.759240531383012,False
25.0,28.0,3.981787863632506,6.513381081419994,False
25.0,29.0,3.941624222611572,6.281027909628058,False
25.0,30.0,3.9015013811641803,6.06117374468823,False
25.0,31.0,3.861416758758708,5.852903565270808,False
25.0,32.0,3.821368172613203,5.655384313321094,False
25.0,33.0,3.781353794632065,5.467856023664237,False
25.0,34.0,3.741372114476847,5.289624125809807,False
25.0,35.0,3.7014219077241006,5.120052726444918,False
25.0,36.0,3.661502208265648,4.958558719314693,False
26.0,0.0,4.1246799548887285,6.771197880227966,True
26.0,1.0,4.1246799548887285,6.771197880227966,True
26.0,2.0,4.1246799548887285,6.771197880227966,True
26.0,3.0,4.1246799548887285,6.771197880227966,True
26.0,4.0,4.1246799548887285,6.771197880227966,True
26.0,5.0,4.1246799548887285,6.771197880227966,True
26.0,6.0,4.1246799548887285,6.771197880227966,True
26.0,7.0,4.1246799548887285,6.771197880227966,True
26.0,8.0,4.1246799548887285,6.771197880227966,True
26.0,9.0,4.1246799548887285,6.771197880227966,True
26.0,10.0,4.1246799548887285,6.771197880227966,True
26.0,11.0,4.1246799548887285,6.771197880227966,True
26.0,12.0,4.1246799548887285,6.771197880227966,True
26.0,13.0,4.1246799548887285,6.771197880227966,True
26.0,14.0,4.1246799548887285,6.771197880227966,True
26.0,15.0,4.1246799548887285,6.771197880227966,True
26.0,16.0,4.1246799548887285,6.771197880227966,True
26.0,17.0,4.1246799548887285,6.771197880227966,True
26.0,18.0,4.1246799548887285,6.771197880227966,True
26.0,19.0,4.1246799548887285,6.771197880227966,True
26.0,20.0,4.1246799548887285,6.771197880227966,True
26.0,21.0,4.1246799548887285,6.771197880227966,True
26.0,22.0,4.1246799548887285,6.771197880227966,True
26.0,23.0,4.1246799548887285,6.771197880227966,True
26.0,24.0,4.1246799548887285,6.771197880227966,True
26.0,25.0,4.1246799548887285,6.771197880227966,True
26.0,26.0,4.1246799548887285,6.771197880227966,True
26.0,27.0,4.1246799548887285,6.771197880227966,True
26.0,28.0,4.1246799548887285,6.771197880227966,True
26.0,29.0,4.090125924759203,6.563154910266051,False
26.0,30.0,4.04884136276787,6.327020722123192,False
26.0,31.0,4.0075993072761165,6.1037188486638785,False
26.0,32.0,3.9663970839205227,5.892301413134241,False
26.0,33.0,3.9252324240977843,5.691905916433059,False
26.0,34.0,3.884103420893565,5.5017460030046195,False
26.0,35.0,3.843008491284919,5.3211034368178165,False
26.0,36.0,3.8019463435420273,5.149321092530774,False
27.0,0.0,4.227715971384654,6.773464498369479,True
27.0,1.0,4.227715971384654,6.773464498369479,True
27.0,2.0,4.227715971384654,6.773464498369479,True
27.0,3.0,4.227715971384654,6.773464498369479,True
27.0,4.0,4.227715971384654,6.773464498369479,True
27.0,5.0,4.227715971384654,6.773464498369479,True
27.0,6.0,4.227715971384654,6.773464498369479,True
27.0,7.0,4.227715971384654,6.773464498369479,True
27.0,8.0,4.227715971384654,6.773464498369479,True
27.0,9.0,4.227715971384654,6.773464498369479,True
27.0,10.0,4.227715971384654,6.773464498369479,True
27.0,11.0,4.227715971384654,6.773464498369479,True
27.0,12.0,4.227715971384654,6.773464498369479,True
27.0,13.0,4.227715971384654,6.773464498369479,True
27.0,14.0,4.227715971384654,6.773464498369479,True
27.0,15.0,4.227715971384654,6.773464498369479,True
27.0,16.0,4.227715971384654,6.773464498369479,True
27.0,17.0,4.227715971384654,6.773464498369479,True
27.0,18.0,4.227715971384654,6.773464498369479,True
27.0,19.0,4.227715971384654,6.773464498369479,True
27.0,20.0,4.227715971384654,6.773464498369479,True
27.0,21.0,4.227715971384654,6.773464498369479,True
27.0,22.0,4.227715971384654,6.773464498369479,True
27.0,23.0,4.227715971384654,6.773464498369479,True
27.0,24.0,4.227715971384654,6.773464498369479,True
27.0,25.0,4.227715971384654,6.773464498369479,True
27.0,26.0,4.227715971384654,6.773464498369479,True
27.0,27.0,4.227715971384654,6.773464498369479,True
27.0,28.0,4.227715971384654,6.773464498369479,True
27.0,29.0,4.227715971384654,6.773464498369479,True
27.0,30.0,4.200361848862306,6.611503341387046,False
27.0,31.0,4.157929955315893,6.371639264936019,False
27.0,32.0,4.115542255233659,6.144941772158497,False
27.0,33.0,4.073195977164351,5.930429427552339,False
27.0,34.0,4.030888763478445,5.727209725128417,False
27.0,35.0,3.988618625274591,5.534469468579215,False
27.0,36.0,3.94638390369718,5.3514664026403675,False
28.0,0.0,4.332208463473229,6.773126814207503,True
28.0,1.0,4.332208463473229,6.773126814207503,True
28.0,2.0,4.332208463473229,6.773126814207503,True
28.0,3.0,4.332208463473229,6.773126814207503,True
28.0,4.0,4.332208463473229,6.773126814207503,True
28.0,5.0,4.332208463473229,6.773126814207503,True
28.0,6.0,4.332208463473229,6.773126814207503,True
28.0,7.0,4.332208463473229,6.773126814207503,True
28.0,8.0,4.332208463473229,6.773126814207503,True
28.0,9.0,4.332208463473229,6.773126814207503,True
28.0,10.0,4.332208463473229,6.773126814207503,True
28.0,11.0,4.332208463473229,6.773126814207503,True
28.0,12.0,4.332208463473229,6.773126814207503,True
28.0,13.0,4.332208463473229,6.773126814207503,True
28.0,14.0,4.332208463473229,6.773126814207503,True
28.0,15.0,4.332208463473229,6.773126814207503,True
28.0,16.0,4.332208463473229,6.773126814207503,True
28.0,17.0,4.332208463473229,6.773126814207503,True
28.0,18.0,4.332208463473229,6.773126814207503,True
28.0,19.0,4.332208463473229,6.773126814207503,True
28.0,20.0,4.332208463473229,6.773126814207503,True
28.0,21.0,4.332208463473229,6.773126814207503,True
28.0,22.0,4.332208463473229,6.773126814207503,True
28.0,23.0,4.332208463473229,6.773126814207503,True
28.0,24.0,4.332208463473229,6.773126814207503,True
28.0,25.0,4.332208463473229,6.773126814207503,True
28.0,26.0,4.332208463473229,6.773126814207503,True
28.0,27.0,4.332208463473229,6.773126814207503,True
28.0,28.0,4.332208463473229,6.773126814207503,True
28.0,29.0,4.332208463473229,6.773126814207503,True
28.0,30.0,4.332208463473229,6.773126814207503,True
28.0,31.0,4.312502539035564,6.658438038913061,False
28.0,32.0,4.268896320709005,6.414898071947879,False
28.0,33.0,4.225335958760176,6.184859487202024,False
28.0,34.0,4.181818581251633,5.967306621891378,False
28.0,35.0,4.138341738176575,5.761316431789014,False
28.0,36.0,4.094903355324385,5.5660484630161235,False
29.0,0.0,4.438147356419464,6.770264849936647,True
29.0,1.0,4.438147356419464,6.770264849936647,True
29.0,2.0,4.438147356419464,6.770264849936647,True
29.0,3.0,4.438147356419464,6.770264849936647,True
29.0,4.0,4.438147356419464,6.770264849936647,True
29.0,5.0,4.438147356419464,6.770264849936647,True
29.0,6.0,4.438147356419464,6.770264849936647,True
29.0,7.0,4.438147356419464,6.770264849936647,True
29.0,8.0,4.438147356419464,6.770264849936647,True
29.0,9.0,4.438147356419464,6.770264849936647,True
29.0,10.0,4.438147356419464,6.770264849936647,True
29.0,11.0,4.438147356419464,6.770264849936647,True
29.0,12.0,4.438147356419464,6.770264849936647,True
29.0,13.0,4.438147356419464,6.770264849936647,True
29.0,14.0,4.438147356419464,6.770264849936647,True
29.0,15.0,4.438147356419464,6.770264849936647,True
29.0,16.0,4.438147356419464,6.770264849936647,True
29.0,17.0,4.438147356419464,6.770264849936647,True
29.0,18.0,4.438147356419464,6.770264849936647,True
29.0,19.0,4.438147356419464,6.770264849936647,True
29.0,20.0,4.438147356419464,6.770264849936647,True
29.0,21.0,4.438147356419464,6.770264849936647,True
29.0,22.0,4.438147356419464,6.770264849936647,True
29.0,23.0,4.438147356419464,6.770264849936647,True
29.0,24.0,4.438147356419464,6.770264849936647,True
29.0,25.0,4.438147356419464,6.770264849936647,True
29.0,26.0,4.438147356419464,6.770264849936647,True
29.0,27.0,4.438147356419464,6.770264849936647,True
29.0,28.0,4.438147356419464,6.770264849936647,True
29.0,29.0,4.438147356419464,6.770264849936647,True
29.0,30.0,4.438147356419464,6.770264849936647,True
29.0,31.0,4.438147356419464,6.770264849936647,True
29.0,32.0,4.426554268427955,6.703972504689988,False
29.0,33.0,4.381746133039874,6.456813314254863,False
29.0,34.0,4.33698548854685,6.2234904013755035,False
29.0,35.0,4.292269358976293,6.002953244957165,False
29.0,36.0,4.24759519843447,5.794247767879459,False
30.0,0.0,4.5455214553954475,6.764962534420995,True
30.0,1.0,4.5455214553954475,6.764962534420995,True
30.0,2.0,4.5455214553954475,6.764962534420995,True
30.0,3.0,4.5455214553954475,6.764962534420995,True
30.0,4.0,4.5455214553954475,6.764962534420995,True
30.0,5.0,4.5455214553954475,6.764962534420995,True
30.0,6.0,4.5455214553954475,6.764962534420995,True
30.0,7.0,4.5455214553954475,6.764962534420995,True
30.0,8.0,4.5455214553954475,6.764962534420995,True
30.0,9.0,4.5455214553954475,6.764962534420995,True
30.0,10.0,4.5455214553954475,6.764962534420995,True
30.0,11.0,4.5455214553954475,6.764962534420995,True
30.0,12.0,4.5455214553954475,6.764962534420995,True
30.0,13.0,4.5455214553954475,6.764962534420995,True
30.0,14.0,4.5455214553954475,6.764962534420995,True
30.0,15.0,4.5455214553954475,6.764962534420995,True
30.0,16.0,4.5455214553954475,6.764962534420995,True
30.0,17.0,4.5455214553954475,6.764962534420995,True
30.0,18.0,4.5455214553954475,6.764962534420995,True
30.0,19.0,4.5455214553954475,6.764962534420995,True
30.0,20.0,4.5455214553954475,6.764962534420995,True
30.0,21.0,4.5455214553954475,6.764962534420995,True
30.0,22.0,4.5455214553954475,6.764962534420995,True
30.0,23.0,4.5455214553954475,6.764962534420995,True
30.0,24.0,4.5455214553954475,6.764962534420995,True
30.0,25.0,4.5455214553954475,6.764962534420995,True
30.0,26.0,4.5455214553954475,6.764962534420995,True
30.0,27.0,4.5455214553954475,6.764962534420995,True
30.0,28.0,4.5455214553954475,6.764962534420995,True
30.0,29.0,4.5455214553954475,6.764962534420995,True
30.0,30.0,4.5455214553954475,6.764962534420995,True
30.0,31.0,4.5455214553954475,6.764962534420995,True
30.0,32.0,4.5455214553954475,6.764962534420995,True
30.0,33.0,4.542522658886756,6.748121927442936,False
30.0,34.0,4.496484397977303,6.497402643899584,False
30.0,35.0,4.450495229468344,6.26085419795621,False
30.0,36.0,4.4045520696398635,6.03739061922561,False
31.0,0.0,4.654318407450828,6.75730711505467,True
31.0,1.0,4.654318407450828,6.75730711505467,True
31.0,2.0,4.654318407450828,6.75730711505467,True
31.0,3.0,4.654318407450828,6.75730711505467,True
31.0,4.0,4.654318407450828,6.75730711505467,True
31.0,5.0,4.654318407450828,6.75730711505467,True
31.0,6.0,4.654318407450828,6.75730711505467,True
31.0,7.0,4.654318407450828,6.75730711505467,True
31.0,8.0,4.654318407450828,6.75730711505467,True
31.0,9.0,4.654318407450828,6.75730711505467,True
31.0,10.0,4.654318407450828,6.75730711505467,True
31.0,11.0,4.654318407450828,6.75730711505467,True
31.0,12.0,4.654318407450828,6.75730711505467,True
31.0,13.0,4.654318407450828,6.75730711505467,True
31.0,14.0,4.654318407450828,6.75730711505467,True
31.0,15.0,4.654318407450828,6.75730711505467,True
31.0,16.0,4.654318407450828,6.75730711505467,True
31.0,17.0,4.654318407450828,6.75730711505467,True
31.0,18.0,4.654318407450828,6.75730711505467,True
31.0,19.0,4.654318407450828,6.75730711505467,True
31.0,20.0,4.654318407450828,6.75730711505467,True
31.0,21.0,4.654318407450828,6.75730711505467,True
31.0,22.0,4.654318407450828,6.75730711505467,True
31.0,23.0,4.654318407450828,6.75730711505467,True
31.0,24.0,4.654318407450828,6.75730711505467,True
31.0,25.0,4.654318407450828,6.75730711505467,True
31.0,26.0,4.654318407450828,6.75730711505467,True
31.0,27.0,4.654318407450828,6.75730711505467,True
31.0,28.0,4.654318407450828,6.75730711505467,True
31.0,29.0,4.654318407450828,6.75730711505467,True
31.0,30.0,4.654318407450828,6.75730711505467,True
31.0,31.0,4.654318407450828,6.75730711505467,True
31.0,32.0,4.654318407450828,6.75730711505467,True
31.0,33.0,4.654318407450828,6.75730711505467,True
31.0,34.0,4.654318407450828,6.75730711505467,True
31.0,35.0,4.613115429698507,6.536685036677874,False
31.0,36.0,4.565868856752058,6.296971676285818,False
32.0,0.0,4.764524661597331,6.747388563192473,True
32.0,1.0,4.764524661597331,6.747388563192473,True
32.0,2.0,4.764524661597331,6.747388563192473,True
32.0,3.0,4.764524661597331,6.747388563192473,True
32.0,4.0,4.764524661597331,6.747388563192473,True
32.0,5.0,4.764524661597331,6.747388563192473,True
32.0,6.0,4.764524661597331,6.747388563192473,True
32.0,7.0,4.764524661597331,6.747388563192473,True
32.0,8.0,4.764524661597331,6.747388563192473,True
32.0,9.0,4.764524661597331,6.747388563192473,True
32.0,10.0,4.764524661597331,6.747388563192473,True
32.0,11.0,4.764524661597331,6.747388563192473,True
32.0,12.0,4.764524661597331,6.747388563192473,True
32.0,13.0,4.764524661597331,6.747388563192473,True
32.0,14.0,4.764524661597331,6.747388563192473,True
32.0,15.0,4.764524661597331,6.747388563192473,True
32.0,16.0,4.764524661597331,6.747388563192473,True
32.0,17.0,4.764524661597331,6.747388563192473,True
32.0,18.0,4.764524661597331,6.747388563192473,True
32.0,19.0,4.764524661597331,6.747388563192473,True
32.0,20.0,4.764524661597331,6.747388563192473,True
32.0,21.0,4.764524661597331,6.747388563192473,True
32.0,22.0,4.764524661597331,6.747388563192473,True
32.0,23.0,4.764524661597331,6.747388563192473,True
32.0,24.0,4.764524661597331,6.747388563192473,True
32.0,25.0,4.764524661597331,6.747388563192473,True
32.0,26.0,4.764524661597331,6.747388563192473,True
32.0,27.0,4.764524661597331,6.747388563192473,True
32.0,28.0,4.764524661597331,6.747388563192473,True
32.0,29.0,4.764524661597331,6.747388563192473,True
32.0,30.0,4.764524661597331,6.747388563192473,True
32.0,31.0,4.764524661597331,6.747388563192473,True
32.0,32.0,4.764524661597331,6.747388563192473,True
32.0,33.0,4.764524661597331,6.747388563192473,True
32.0,34.0,4.764524661597331,6.747388563192473,True
32.0,35.0,4.764524661597331,6.747388563192473,True
32.0,36.0,4.7316428267052375,6.574680634768755,False
33.0,0.0,4.876125426911491,6.7352989866129205,True
33.0,1.0,4.876125426911491,6.7352989866129205,True
33.0,2.0,4.876125426911491,6.7352989866129205,True
33.0,3.0,4.876125426911491,6.7352989866129205,True
33.0,4.0,4.876125426911491,6.7352989866129205,True
33.0,5.0,4.876125426911491,6.7352989866129205,True
33.0,6.0,4.876125426911491,6.7352989866129205,True
33.0,7.0,4.876125426911491,6.7352989866129205,True
33.0,8.0,4.876125426911491,6.7352989866129205,True
33.0,9.0,4.876125426911491,6.7352989866129205,True
33.0,10.0,4.876125426911491,6.7352989866129205,True
33.0,11.0,4.876125426911491,6.7352989866129205,True
33.0,12.0,4.876125426911491,6.7352989866129205,True
33.0,13.0,4.876125426911491,6.7352989866129205,True
33.0,14.0,4.876125426911491,6.7352989866129205,True
33.0,15.0,4.876125426911491,6.7352989866129205,True
33.0,16.0,4.876125426911491,6.7352989866129205,True
33.0,17.0,4.876125426911491,6.7352989866129205,True
33.0,18.0,4.876125426911491,6.7352989866129205,True
33.0,19.0,4.876125426911491,6.7352989866129205,True
33.0,20.0,4.876125426911491,6.7352989866129205,True
33.0,21.0,4.876125426911491,6.7352989866129205,True
33.0,22.0,4.876125426911491,6.7352989866129205,True
33.0,23.0,4.876125426911491,6.7352989866129205,True
33.0,24.0,4.876125426911491,6.7352989866129205,True
33.0,25.0,4.876125426911491,6.7352989866129205,True
33.0,26.0,4.876125426911491,6.7352989866129205,True
33.0,27.0,4.876125426911491,6.7352989866129205,True
33.0,28.0,4.876125426911491,6.7352989866129205,True
33.0,29.0,4.876125426911491,6.7352989866129205,True
33.0,30.0,4.876125426911491,6.7352989866129205,True
33.0,31.0,4.876125426911491,6.7352989866129205,True
33.0,32.0,4.876125426911491,6.7352989866129205,True
33.0,33.0,4.876125426911491,6.7352989866129205,True
33.0,34.0,4.876125426911491,6.7352989866129205,True
33.0,35.0,4.876125426911491,6.7352989866129205,True
33.0,36.0,4.876125426911491,6.7352989866129205,True
34.0,0.0,4.989104628505478,6.721132043119351,True
34.0,1.0,4.989104628505478,6.721132043119351,True
34.0,2.0,4.989104628505478,6.721132043119351,True
34.0,3.0,4.989104628505478,6.721132043119351,True
34.0,4.0,4.989104628505478,6.721132043119351,True
34.0,5.0,4.989104628505478,6.721132043119351,True
34.0,6.0,4.989104628505478,6.721132043119351,True
34.0,7.0,4.989104628505478,6.721132043119351,True
34.0,8.0,4.989104628505478,6.721132043119351,True
34.0,9.0,4.989104628505478,6.721132043119351,True
34.0,10.0,4.989104628505478,6.721132043119351,True
34.0,11.0,4.989104628505478,6.721132043119351,True
34.0,12.0,4.989104628505478,6.721132043119351,True
34.0,13.0,4.989104628505478,6.721132043119351,True
34.0,14.0,4.989104628505478,6.721132043119351,True
34.0,15.0,4.989104628505478,6.721132043119351,True
34.0,16.0,4.989104628505478,6.721132043119351,True
34.0,17.0,4.989104628505478,6.721132043119351,True
34.0,18.0,4.989104628505478,6.721132043119351,True
34.0,19.0,4.989104628505478,6.721132043119351,True
34.0,20.0,4.989104628505478,6.721132043119351,True
34.0,21.0,4.989104628505478,6.721132043119351,True
34.0,22.0,4.989104628505478,6.721132043119351,True
34.0,23.0,4.989104628505478,6.721132043119351,True
34.0,24.0,4.989104628505478,6.721132043119351,True
34.0,25.0,4.989104628505478,6.721132043119351,True
34.0,26.0,4.989104628505478,6.721132043119351,True
34.0,27.0,4.989104628505478,6.721132043119351,True
34.0,28.0,4.989104628505478,6.721132043119351,True
34.0,29.0,4.989104628505478,6.721132043119351,True
34.0,30.0,4.989104628505478,6.721132043119351,True
34.0,31.0,4.989104628505478,6.721132043119351,True
34.0,32.0,4.989104628505478,6.721132043119351,True
34.0,33.0,4.989104628505478,6.721132043119351,True
34.0,34.0,4.989104628505478,6.721132043119351,True
34.0,35.0,4.989104628505478,6.721132043119351,True
34.0,36.0,4.989104628505478,6.721132043119351,True
35.0,0.0,5.103444861208765,6.704982367973822,True
35.0,1.0,5.103444861208765,6.704982367973822,True
35.0,2.0,5.103444861208765,6.704982367973822,True
35.0,3.0,5.103444861208765,6.704982367973822,True
35.0,4.0,5.103444861208765,6.704982367973822,True
35.0,5.0,5.103444861208765,6.704982367973822,True
35.0,6.0,5.103444861208765,6.704982367973822,True
35.0,7.0,5.103444861208765,6.704982367973822,True
35.0,8.0,5.103444861208765,6.704982367973822,True
35.0,9.0,5.103444861208765,6.704982367973822,True
35.0,10.0,5.103444861208765,6.704982367973822,True
35.0,11.0,5.103444861208765,6.704982367973822,True
35.0,12.0,5.103444861208765,6.704982367973822,True
35.0,13.0,5.103444861208765,6.704982367973822,True
35.0,14.0,5.103444861208765,6.704982367973822,True
35.0,15.0,5.103444861208765,6.704982367973822,True
35.0,16.0,5.103444861208765,6.704982367973822,True
35.0,17.0,5.103444861208765,6.704982367973822,True
35.0,18.0,5.103444861208765,6.704982367973822,True
35.0,19.0,5.103444861208765,6.704982367973822,True
35.0,20.0,5.103444861208765,6.704982367973822,True
35.0,21.0,5.103444861208765,6.704982367973822,True
35.0,22.0,5.103444861208765,6.704982367973822,True
35.0,23.0,5.103444861208765,6.704982367973822,True
35.0,24.0,5.103444861208765,6.704982367973822,True
35.0,25.0,5.103444861208765,6.704982367973822,True
35.0,26.0,5.103444861208765,6.704982367973822,True
35.0,27.0,5.103444861208765,6.704982367973822,True
35.0,28.0,5.103444861208765,6.704982367973822,True
35.0,29.0,5.103444861208765,6.704982367973822,True
35.0,30.0,5.103444861208765,6.704982367973822,True
35.0,31.0,5.103444861208765,6.704982367973822,True
35.0,32.0,5.103444861208765,6.704982367973822,True
35.0,33.0,5.103444861208765,6.704982367973822,True
35.0,34.0,5.103444861208765,6.704982367973822,True
35.0,35.0,5.103444861208765,6.704982367973822,True
35.0,36.0,5.103444861208765,6.704982367973822,True
36.0,0.0,5.219127340836693,6.686945016564754,True
36.0,1.0,5.219127340836693,6.686945016564754,True
36.0,2.0,5.219127340836693,6.686945016564754,True
36.0,3.0,5.219127340836693,6.686945016564754,True
36.0,4.0,5.219127340836693,6.686945016564754,True
36.0,5.0,5.219127340836693,6.686945016564754,True
36.0,6.0,5.219127340836693,6.686945016564754,True
36.0,7.0,5.219127340836693,6.686945016564754,True
36.0,8.0,5.219127340836693,6.686945016564754,True
36.0,9.0,5.219127340836693,6.686945016564754,True
36.0,10.0,5.219127340836693,6.686945016564754,True
36.0,11.0,5.219127340836693,6.686945016564754,True
36.0,12.0,5.219127340836693,6.686945016564754,True
36.0,13.0,5.219127340836693,6.686945016564754,True
36.0,14.0,5.219127340836693,6.686945016564754,True
36.0,15.0,5.219127340836693,6.686945016564754,True
36.0,16.0,5.219127340836693,6.686945016564754,True
36.0,17.0,5.219127340836693,6.686945016564754,True
36.0,18.0,5.219127340836693,6.686945016564754,True
36.0,19.0,5.219127340836693,6.686945016564754,True
36.0,20.0,5.219127340836693,6.686945016564754,True
36.0,21.0,5.219127340836693,6.686945016564754,True
36.0,22.0,5.219127340836693,6.686945016564754,True
36.0,23.0,5.219127340836693,6.686945016564754,True
36.0,24.0,5.219127340836693,6.686945016564754,True
36.0,25.0,5.219127340836693,6.686945016564754,True
36.0,26.0,5.219127340836693,6.686945016564754,True
36.0,27.0,5.219127340836693,6.686945016564754,True
36.0,28.0,5.219127340836693,6.686945016564754,True
36.0,29.0,5.219127340836693,6.686945016564754,True
36.0,30.0,5.219127340836693,6.686945016564754,True
36.0,31.0,5.219127340836693,6.686945016564754,True
36.0,32.0,5.219127340836693,6.686945016564754,True
36.0,33.0,5.219127340836693,6.686945016564754,True
36.0,34.0,5.219127340836693,6.686945016564754,True
36.0,35.0,5.219127340836693,6.686945016564754,True
36.0,36.0,5.219127340836693,6.686945016564754,True
37.0,0.0,5.33613185285605,6.667114926991755,True
37.0,1.0,5.33613185285605,6.667114926991755,True
37.0,2.0,5.33613185285605,6.667114926991755,True
37.0,3.0,5.33613185285605,6.667114926991755,True
37.0,4.0,5.33613185285605,6.667114926991755,True
37.0,5.0,5.33613185285605,6.667114926991755,True
37.0,6.0,5.33613185285605,6.667114926991755,True
37.0,7.0,5.33613185285605,6.667114926991755,True
37.0,8.0,5.33613185285605,6.667114926991755,True
37.0,9.0,5.33613185285605,6.667114926991755,True
37.0,10.0,5.33613185285605,6.667114926991755,True
37.0,11.0,5.33613185285605,6.667114926991755,True
37.0,12.0,5.33613185285605,6.667114926991755,True
37.0,13.0,5.33613185285605,6.667114926991755,True
37.0,14.0,5.33613185285605,6.667114926991755,True
37.0,15.0,5.33613185285605,6.667114926991755,True
37.0,16.0,5.33613185285605,6.667114926991755,True
37.0,17.0,5.33613185285605,6.667114926991755,True
37.0,18.0,5.33613185285605,6.667114926991755,True
37.0,19.0,5.33613185285605,6.667114926991755,True
37.0,20.0,5.33613185285605,6.667114926991755,True
37.0,21.0,5.33613185285605,6.667114926991755,True
37.0,22.0,5.33613185285605,6.667114926991755,True
37.0,23.0,5.33613185285605,6.667114926991755,True
37.0,24.0,5.33613185285605,6.667114926991755,True
37.0,25.0,5.33613185285605,6.667114926991755,True
37.0,26.0,5.33613185285605,6.667114926991755,True
37.0,27.0,5.33613185285605,6.667114926991755,True
37.0,28.0,5.33613185285605,6.667114926991755,True
37.0,29.0,5.33613185285605,6.667114926991755,True
37.0,30.0,5.33613185285605,6.667114926991755,True
37.0,31.0,5.33613185285605,6.667114926991755,True
37.0,32.0,5.33613185285605,6.667114926991755,True
37.0,33.0,5.33613185285605,6.667114926991755,True
37.0,34.0,5.33613185285605,6.667114926991755,True
37.0,35.0,5.33613185285605,6.667114926991755,True
37.0,36.0,5.33613185285605,6.667114926991755,True
