T_room,T_amb,Q_AC_kW,COP_inner,clamped
14.0,-1.0,11.560125631881506,5.995121792998882,True
14.0,1.0,11.560125631881506,5.995121792998882,True
14.0,3.0,11.560125631881506,5.995121792998882,True
14.0,5.0,11.560125631881506,5.995121792998882,True
14.0,7.0,11.560125631881506,5.995121792998882,True
14.0,9.0,11.560125631881506,5.995121792998882,True
14.0,11.0,11.560125631881506,5.995121792998882,True
14.0,13.0,11.560125631881506,5.995121792998882,True
14.0,15.0,11.560125631881506,5.995121792998882,True
14.0,17.0,11.560125631881506,5.995121792998882,True
14.0,19.0,11.560125631881506,5.995121792998882,True
14.0,21.0,11.560125631881506,5.995121792998882,True
14.0,23.0,11.458596462518454,5.823612028437854,False
14.0,25.0,11.181496730202127,5.39068988980423,False
14.0,27.0,10.904671716843863,5.00366548529211,False
14.0,29.0,10.628074215334081,4.655909466442742,False
14.0,31.0,10.351669204329614,4.3419232602402955,False
14.0,33.0,10.075431114771703,4.057118258980937,False
14.0,35.0,9.799341637551601,3.7976434539275177,False
14.0,37.0,9.523387899850754,3.56024955910158,False
14.5,-1.0,11.688554558512385,5.987109683126014,True
14.5,1.0,11.688554558512385,5.987109683126014,True
14.5,3.0,11.688554558512385,5.987109683126014,True
14.5,5.0,11.688554558512385,5.987109683126014,True
14.5,7.0,11.688554558512385,5.987109683126014,True
14.5,9.0,11.688554558512385,5.987109683126014,True
14.5,11.0,11.688554558512385,5.987109683126014,True
14.5,13.0,11.688554558512385,5.987109683126014,True
14.5,15.0,11.688554558512385,5.987109683126014,True
14.5,17.0,11.688554558512385,5.987109683126014,True
14.5,19.0,11.688554558512385,5.987109683126014,True
14.5,21.0,11.688554558512385,5.987109683126014,True
14.5,23.0,11.669932451342364,5.955526868982145,False
14.5,25.0,11.38878154669466,5.507133752220924,False
14.5,27.0,11.107916207738754,5.107006390242801,False
14.5,29.0,10.827283998665362,4.748086505311352,False
14.5,31.0,10.54684549530112,4.424533970388388,False
14.5,33.0,10.266571335761977,4.1314863300493405,False
14.5,35.0,9.98643986958571,3.8648716387528905,False
14.5,37.0,9.706435214037967,3.621261324183529,False
15.0,-1.0,11.8175513744093,5.978575873043154,True
15.0,1.0,11.8175513744093,5.978575873043154,True
15.0,3.0,11.8175513744093,5.978575873043154,True
15.0,5.0,11.8175513744093,5.978575873043154,True
15.0,7.0,11.8175513744093,5.978575873043154,True
15.0,9.0,11.8175513744093,5.978575873043154,True
15.0,11.0,11.8175513744093,5.978575873043154,True
15.0,13.0,11.8175513744093,5.978575873043154,True
15.0,15.0,11.8175513744093,5.978575873043154,True
15.0,17.0,11.8175513744093,5.978575873043154,True
15.0,19.0,11.8175513744093,5.978575873043154,True
15.0,21.0,11.8175513744093,5.978575873043154,True
15.0,23.0,11.8175513744093,5.978575873043154,True
15.0,25.0,11.599009391615434,5.627547648529705,False
15.0,27.0,11.314050788876687,5.213682662245219,False
15.0,29.0,11.029332013085735,4.843083486457871,False
15.0,31.0,10.744808990158328,4.509543358296972,False
15.0,33.0,10.460448370355596,4.207906634688803,False
15.0,35.0,10.176225004616015,3.9338654195304397,False
15.0,37.0,9.892119870883128,3.6838001268892864,False
15.5,-1.0,11.947103784132091,5.969530841079298,True
15.5,1.0,11.947103784132091,5.969530841079298,True
15.5,3.0,11.947103784132091,5.969530841079298,True
15.5,5.0,11.947103784132091,5.969530841079298,True
15.5,7.0,11.947103784132091,5.969530841079298,True
15.5,9.0,11.947103784132091,5.969530841079298,True
15.5,11.0,11.947103784132091,5.969530841079298,True
15.5,13.0,11.947103784132091,5.969530841079298,True
15.5,15.0,11.947103784132091,5.969530841079298,True
15.5,17.0,11.947103784132091,5.969530841079298,True
15.5,19.0,11.947103784132091,5.969530841079298,True
15.5,21.0,11.947103784132091,5.969530841079298,True
15.5,23.0,11.947103784132091,5.969530841079298,True
15.5,25.0,11.812214592123338,5.7521329665917635,False
15.5,27.0,11.523108908810217,5.323855591413871,False
15.5,29.0,11.234250908773081,4.941030514924114,False
15.5,31.0,10.945591602363269,4.597057112412676,False
15.5,33.0,10.657093443386408,4.2864656193340664,False
15.5,35.0,10.368727616803932,4.004695981557353,False
15.5,37.0,10.080471824118279,3.7479249723419623,False
16.0,-1.0,12.077199116129302,5.959985101318962,True
16.0,1.0,12.077199116129302,5.959985101318962,True
16.0,3.0,12.077199116129302,5.959985101318962,True
16.0,5.0,12.077199116129302,5.959985101318962,True
16.0,7.0,12.077199116129302,5.959985101318962,True
16.0,9.0,12.077199116129302,5.959985101318962,True
16.0,11.0,12.077199116129302,5.959985101318962,True
16.0,13.0,12.077199116129302,5.959985101318962,True
16.0,15.0,12.077199116129302,5.959985101318962,True
16.0,17.0,12.077199116129302,5.959985101318962,True
16.0,19.0,12.077199116129302,5.959985101318962,True
16.0,21.0,12.077199116129302,5.959985101318962,True
16.0,23.0,12.077199116129302,5.959985101318962,True
16.0,25.0,12.02843193808876,5.881104271449022,False
16.0,27.0,11.735124446013689,5.4376965549685705,False
16.0,29.0,11.44207373943404,5.042065472516756,False
16.0,31.0,11.14922562714213,4.687186958708766,False
16.0,33.0,10.856538143109573,4.3672544499737285,False
16.0,35.0,10.563978627966739,4.077438224463754,False
16.0,37.0,10.271521361339182,3.813697808387473,False
16.5,-1.0,12.207824314143817,5.9499491867494365,True
16.5,1.0,12.207824314143817,5.9499491867494365,True
16.5,3.0,12.207824314143817,5.9499491867494365,True
16.5,5.0,12.207824314143817,5.9499491867494365,True
16.5,7.0,12.207824314143817,5.9499491867494365,True
16.5,9.0,12.207824314143817,5.9499491867494365,True
16.5,11.0,12.207824314143817,5.9499491867494365,True
16.5,13.0,12.207824314143817,5.9499491867494365,True
16.5,15.0,12.207824314143817,5.9499491867494365,True
16.5,17.0,12.207824314143817,5.9499491867494365,True
16.5,19.0,12.207824314143817,5.9499491867494365,True
16.5,21.0,12.207824314143817,5.9499491867494365,True
16.5,23.0,12.207824314143817,5.9499491867494365,True
16.5,25.0,12.207824314143817,5.9499491867494365,True
16.5,27.0,11.950131720429713,5.55538779379046,False
16.5,29.0,11.652833972173612,5.146334593413824,False
16.5,31.0,11.355743750097954,4.780051090354676,False
16.5,33.0,11.058814428848445,4.450369335145331,False
16.5,35.0,10.762009314465201,4.1521710067392705,False
16.5,37.0,10.465299110283233,3.881183712038273,False
17.0,-1.0,12.338965928332545,5.939433632665399,True
17.0,1.0,12.338965928332545,5.939433632665399,True
17.0,3.0,12.338965928332545,5.939433632665399,True
17.0,5.0,12.338965928332545,5.939433632665399,True
17.0,7.0,12.338965928332545,5.939433632665399,True
17.0,9.0,12.338965928332545,5.939433632665399,True
17.0,11.0,12.338965928332545,5.939433632665399,True
17.0,13.0,12.338965928332545,5.939433632665399,True
17.0,15.0,12.338965928332545,5.939433632665399,True
17.0,17.0,12.338965928332545,5.939433632665399,True
17.0,19.0,12.338965928332545,5.939433632665399,True
17.0,21.0,12.338965928332545,5.939433632665399,True
17.0,23.0,12.338965928332545,5.939433632665399,True
17.0,25.0,12.338965928332545,5.939433632665399,True
17.0,27.0,12.168165505647314,5.677123258903227,False
17.0,29.0,11.86656549784815,5.25399308976079,False
17.0,31.0,11.56517905620436,4.87577463335894,False
17.0,33.0,11.263954638949853,4.53591187498767,False
17.0,35.0,10.962851314346684,4.228977409259115,False
17.0,37.0,10.661836045323485,3.9504510898640546,False
17.5,-1.0,12.470610106088612,5.928448960361324,True
17.5,1.0,12.470610106088612,5.928448960361324,True
17.5,3.0,12.470610106088612,5.928448960361324,True
17.5,5.0,12.470610106088612,5.928448960361324,True
17.5,7.0,12.470610106088612,5.928448960361324,True
17.5,9.0,12.470610106088612,5.928448960361324,True
17.5,11.0,12.470610106088612,5.928448960361324,True
17.5,13.0,12.470610106088612,5.928448960361324,True
17.5,15.0,12.470610106088612,5.928448960361324,True
17.5,17.0,12.470610106088612,5.928448960361324,True
17.5,19.0,12.470610106088612,5.928448960361324,True
17.5,21.0,12.470610106088612,5.928448960361324,True
17.5,23.0,12.470610106088612,5.928448960361324,True
17.5,25.0,12.470610106088612,5.928448960361324,True
17.5,27.0,12.389261041764648,5.803109535042788,False
17.5,29.0,12.083302641938253,5.365205832217392,False
17.5,31.0,11.777565039206259,4.974490151641297,False
17.5,33.0,11.47199149906673,4.62398943877234,False
17.5,35.0,11.166536634758092,4.3079450195181686,False
17.5,37.0,10.861163494189942,4.02157189354031,False
18.0,-1.0,12.602742582551231,5.917005661138546,True
18.0,1.0,12.602742582551231,5.917005661138546,True
18.0,3.0,12.602742582551231,5.917005661138546,True
18.0,5.0,12.602742582551231,5.917005661138546,True
18.0,7.0,12.602742582551231,5.917005661138546,True
18.0,9.0,12.602742582551231,5.917005661138546,True
18.0,11.0,12.602742582551231,5.917005661138546,True
18.0,13.0,12.602742582551231,5.917005661138546,True
18.0,15.0,12.602742582551231,5.917005661138546,True
18.0,17.0,12.602742582551231,5.917005661138546,True
18.0,19.0,12.602742582551231,5.917005661138546,True
18.0,21.0,12.602742582551231,5.917005661138546,True
18.0,23.0,12.602742582551231,5.917005661138546,True
18.0,25.0,12.602742582551231,5.917005661138546,True
18.0,27.0,12.602742582551231,5.917005661138546,True
18.0,29.0,12.30308017598216,5.480148090964762,False
18.0,31.0,11.992935611456327,5.076338195363125,False
18.0,33.0,11.682958130789206,4.714715573589802,False
18.0,35.0,11.373097659644458,4.389166238452434,False
18.0,37.0,11.063313144930259,4.094621851886265,False
18.5,-1.0,12.735348670791568,5.905114180653356,True
18.5,1.0,12.735348670791568,5.905114180653356,True
18.5,3.0,12.735348670791568,5.905114180653356,True
18.5,5.0,12.735348670791568,5.905114180653356,True
18.5,7.0,12.735348670791568,5.905114180653356,True
18.5,9.0,12.735348670791568,5.905114180653356,True
18.5,11.0,12.735348670791568,5.905114180653356,True
18.5,13.0,12.735348670791568,5.905114180653356,True
18.5,15.0,12.735348670791568,5.905114180653356,True
18.5,17.0,12.735348670791568,5.905114180653356,True
18.5,19.0,12.735348670791568,5.905114180653356,True
18.5,21.0,12.735348670791568,5.905114180653356,True
18.5,23.0,12.735348670791568,5.905114180653356,True
18.5,25.0,12.735348670791568,5.905114180653356,True
18.5,27.0,12.735348670791568,5.905114180653356,True
18.5,29.0,12.52593332961456,5.599006343300427,False
18.5,31.0,12.211325114218889,5.181467896758036,False
18.5,33.0,11.896888060647047,4.808210447147207,False
18.5,35.0,11.582567157750324,4.472738611922761,False
18.5,37.0,11.268317053123042,4.169680720854998,False
19.0,-1.0,12.868413251656765,5.8927849036252,True
19.0,1.0,12.868413251656765,5.8927849036252,True
19.0,3.0,12.868413251656765,5.8927849036252,True
19.0,5.0,12.868413251656765,5.8927849036252,True
19.0,7.0,12.868413251656765,5.8927849036252,True
19.0,9.0,12.868413251656765,5.8927849036252,True
19.0,11.0,12.868413251656765,5.8927849036252,True
19.0,13.0,12.868413251656765,5.8927849036252,True
19.0,15.0,12.868413251656765,5.8927849036252,True
19.0,17.0,12.868413251656765,5.8927849036252,True
19.0,19.0,12.868413251656765,5.8927849036252,True
19.0,21.0,12.868413251656765,5.8927849036252,True
19.0,23.0,12.868413251656765,5.8927849036252,True
19.0,25.0,12.868413251656765,5.8927849036252,True
19.0,27.0,12.868413251656765,5.8927849036252,True
19.0,29.0,12.751897803259435,5.721979154629168,False
19.0,31.0,12.432768328474827,5.290037618169552,False
19.0,33.0,12.113815229507498,4.904601327951662,False
19.0,35.0,11.794978290941522,4.558765189144979,False
19.0,37.0,11.47620764935698,4.246832553082087,False
