T_room,T_amb,Q_AC_kW,COP_inner,clamped
8.0,0.0,4.927170558952699,6.329311109147692,True
8.0,1.0,4.927170558952699,6.329311109147692,True
8.0,2.0,4.927170558952699,6.329311109147692,True
8.0,3.0,4.927170558952699,6.329311109147692,True
8.0,4.0,4.927170558952699,6.329311109147692,True
8.0,5.0,4.927170558952699,6.329311109147692,True
8.0,6.0,4.927170558952699,6.329311109147692,True
8.0,7.0,4.927170558952699,6.329311109147692,True
8.0,8.0,4.897156442116154,6.2213087055299585,False
8.0,9.0,4.833821046002597,6.001770387401632,False
8.0,10.0,4.7705763422762555,5.793206607671132,False
8.0,11.0,4.7074193556317825,5.59482098946632,False
8.0,12.0,4.64434794455857,5.40589522445041,False
8.0,13.0,4.581360704042941,5.225778603295404,False
8.0,14.0,4.518456883359105,5.053879408219444,False
8.0,15.0,4.455636316008292,4.889657756668263,False
8.0,16.0,4.392899359496662,4.73261959066666,False
8.0,17.0,4.330246843122172,4.582311581670714,False
8.0,18.0,4.267680022311122,4.438316775266131,False
8.0,19.0,4.205200538334002,4.3002508400523505,False
8.0,20.0,4.142810382459035,4.167758814742497,False
8.0,21.0,4.0805118637854445,4.040512269816743,False
8.0,22.0,4.018307580147768,3.9182068170112805,False
8.0,23.0,3.956200391605327,3.800559912925753,False
8.0,24.0,3.8941933961002957,3.6873089130875942,False
8.0,25.0,3.832289907170772,3.5782093409036544,False
8.0,26.0,3.7704934330796207,3.47303334159426,False
8.0,27.0,3.708807657704391,3.3715682970488974,False
8.0,28.0,3.6472364227316696,3.2736155807122236,False
8.0,29.0,3.5857837112213917,3.1789894352949215,False
8.0,30.0,3.5244536324942084,3.0875159585902936,False
8.0,31.0,3.463250408344328,2.999032184857499,False
8.0,32.0,3.4021783606019222,2.9133852510156975,False
8.0,33.0,3.3412419000838636,2.8304316383735637,False
8.0,34.0,3.280445516979055,2.750036481857808,False
8.0,35.0,3.2197937727155588,2.672072939741835,False
8.0,36.0,3.1592912933510053,2.5964216177513144,False
9.0,0.0,5.063960508925075,6.364751397625193,True
9.0,1.0,5.063960508925075,6.364751397625193,True
9.0,2.0,5.063960508925075,6.364751397625193,True
9.0,3.0,5.063960508925075,6.364751397625193,True
9.0,4.0,5.063960508925075,6.364751397625193,True
9.0,5.0,5.063960508925075,6.364751397625193,True
9.0,6.0,5.063960508925075,6.364751397625193,True
9.0,7.0,5.063960508925075,6.364751397625193,True
9.0,8.0,5.063960508925075,6.364751397625193,True
9.0,9.0,5.044981359176444,6.297313277497734,False
9.0,10.0,4.979599824150946,6.072539281673198,False
9.0,11.0,4.914313093220761,5.8591209648472375,False
9.0,12.0,4.849118054100301,5.656231446521474,False
9.0,13.0,4.7840124474503956,5.463124431688194,False
9.0,14.0,4.718994766724322,5.279123544147959,False
9.0,15.0,4.654064173444557,5.1036135316660936,False
9.0,16.0,4.589220424896577,4.936032933591117,False
9.0,17.0,4.5244638118739795,4.775867906123917,False
9.0,18.0,4.4597951046037085,4.622646975145766,False
9.0,19.0,4.395215505361316,4.47593654067973,False
9.0,20.0,4.330726606584549,4.3353369968240445,False
9.0,21.0,4.266330353530157,4.200479360571659,False
9.0,22.0,4.202029010708752,4.071022325169458,False
9.0,23.0,4.137825131487084,3.9466496705942973,False
9.0,24.0,4.0737215303398155,3.8270679767022857,False
9.0,25.0,4.0097212575642835,3.712004594922119,False
9.0,26.0,3.9458275757375607,3.601205841699264,False
9.0,27.0,3.8820439382295846,3.494435384077304,False
9.0,28.0,3.8183739692597896,3.3914727919619887,False
9.0,29.0,3.754821445534555,3.2921122361169584,False
9.0,30.0,3.6913902793909825,3.196161314055996,False
9.0,31.0,3.62808450342829,3.103439988687578,False
9.0,32.0,3.564908256634142,3.013779626762378,False
9.0,33.0,3.5018657720315396,2.9270221259884104,False
9.0,34.0,3.438961365882103,2.843019121193068,False
9.0,35.0,3.3761994284847323,2.7616312611741667,False
9.0,36.0,3.313584416604326,2.682727548947814,False
10.0,0.0,5.202880235093961,6.396984691098563,True
10.0,1.0,5.202880235093961,6.396984691098563,True
10.0,2.0,5.202880235093961,6.396984691098563,True
10.0,3.0,5.202880235093961,6.396984691098563,True
10.0,4.0,5.202880235093961,6.396984691098563,True
10.0,5.0,5.202880235093961,6.396984691098563,True
10.0,6.0,5.202880235093961,6.396984691098563,True
10.0,7.0,5.202880235093961,6.396984691098563,True
10.0,8.0,5.202880235093961,6.396984691098563,True
10.0,9.0,5.202880235093961,6.396984691098563,True
10.0,10.0,5.195712548236635,6.37184542260443,False
10.0,11.0,5.128229078863459,6.141820766929767,False
10.0,12.0,5.060844551407449,5.923541886980209,False
10.0,13.0,4.993555710906468,5.71615002862438,False
10.0,14.0,4.926360174397228,5.518869709463719,False
10.0,15.0,4.85925632779373,5.330997835665878,False
10.0,16.0,4.792243238543264,5.151894702388199,False
10.0,17.0,4.725320580972968,4.9809764698250945,False
10.0,18.0,4.65848857190686,4.817708810567344,False
10.0,19.0,4.591747914641529,4.661601498118775,False
10.0,20.0,4.525099749761616,4.512203760212061,False
10.0,21.0,4.458545611584131,4.369100260132939,False
10.0,22.0,4.392087389264993,4.231907598712611,False
10.0,23.0,4.3257272917973415,4.100271251841921,False
10.0,24.0,4.259467816255169,3.9738628752405525,False
10.0,25.0,4.1933117190015246,3.852377921457412,False
10.0,26.0,4.127261989041766,3.7355335236100324,False
10.0,27.0,4.061321823791075,3.6230666092718558,False
10.0,28.0,3.995494606676645,3.514732213363437,False
10.0,29.0,3.9297838865749495,3.4103019644417385,False
10.0,30.0,3.8641933589751036,3.309562722706825,False
10.0,31.0,3.7987268488226413,3.212315351376638,False
10.0,32.0,3.7333882950296893,3.1183736057937215,False
10.0,33.0,3.6681817366601503,3.027563126860861,False
10.0,34.0,3.6031113008122344,2.939720527257986,False
10.0,35.0,3.538181192226434,2.8546925604362925,False
10.0,36.0,3.473395684644746,2.772335363684636,False
11.0,0.0,5.343909668129519,6.425997524639339,True
11.0,1.0,5.343909668129519,6.425997524639339,True
11.0,2.0,5.343909668129519,6.425997524639339,True
11.0,3.0,5.343909668129519,6.425997524639339,True
11.0,4.0,5.343909668129519,6.425997524639339,True
11.0,5.0,5.343909668129519,6.425997524639339,True
11.0,6.0,5.343909668129519,6.425997524639339,True
11.0,7.0,5.343909668129519,6.425997524639339,True
11.0,8.0,5.343909668129519,6.425997524639339,True
11.0,9.0,5.343909668129519,6.425997524639339,True
11.0,10.0,5.343909668129519,6.425997524639339,True
11.0,11.0,5.343909668129519,6.425997524639339,True
11.0,12.0,5.279720034382404,6.209582522516952,False
11.0,13.0,5.210180573756997,5.9864422558725785,False
11.0,14.0,5.140740809497409,5.77455451480229,False
11.0,15.0,5.071398228549247,5.573113419221813,False
11.0,16.0,5.002151102515603,5.381388103067528,False
11.0,17.0,4.932998397582257,5.198713491488655,False
11.0,18.0,4.8639396974144775,5.024482568849806,False
11.0,19.0,4.794975136551734,4.858139833557191,False
11.0,20.0,4.726105342349841,4.6991757093035975,False
11.0,21.0,4.657331383924884,4.547121735784162,False
11.0,22.0,4.588654726870832,4.401546401295573,False
11.0,23.0,4.520077192774524,4.262051508986443,False
11.0,24.0,4.4516009227171915,4.128268990641378,False
11.0,25.0,4.383228344359965,3.999858099028725,False
11.0,26.0,4.314962141672488,3.876502922261212,False
11.0,27.0,4.246805227512679,3.7579101747746337,False
11.0,28.0,4.1787607183966635,3.6438072266424,False
11.0,29.0,4.110831911411609,3.5339403398181197,False
11.0,30.0,4.043022263118956,3.428073084854461,False
11.0,31.0,3.975335370368296,3.3259849157934873,False
11.0,32.0,3.907774952980672,3.227469884288665,False
11.0,33.0,3.840344838288128,3.1323354767818623,False
11.0,34.0,3.773048947534493,3.0404015608363455,False
11.0,35.0,3.705891284151375,2.9514994286223803,False
11.0,36.0,3.6388759239236412,2.8654709271374026,False
12.0,0.0,5.487026452867266,6.451785585017861,True
12.0,1.0,5.487026452867266,6.451785585017861,True
12.0,2.0,5.487026452867266,6.451785585017861,True
12.0,3.0,5.487026452867266,6.451785585017861,True
12.0,4.0,5.487026452867266,6.451785585017861,True
12.0,5.0,5.487026452867266,6.451785585017861,True
12.0,6.0,5.487026452867266,6.451785585017861,True
12.0,7.0,5.487026452867266,6.451785585017861,True
12.0,8.0,5.487026452867266,6.451785585017861,True
12.0,9.0,5.487026452867266,6.451785585017861,True
12.0,10.0,5.487026452867266,6.451785585017861,True
12.0,11.0,5.487026452867266,6.451785585017861,True
12.0,12.0,5.487026452867266,6.451785585017861,True
12.0,13.0,5.434082617958378,6.27579531272576,False
12.0,14.0,5.362329680873842,6.047798021903322,False
12.0,15.0,5.290680456782503,5.831425709291168,False
12.0,16.0,5.219132295277867,5.6258408805154305,False
12.0,17.0,5.147683345985477,5.430283841955313,False
12.0,18.0,5.076332465646611,5.244063235034576,False
12.0,19.0,5.005079138463928,5.066548078729646,False
12.0,20.0,4.933923407183665,4.897161016425607,False
12.0,21.0,4.862865812927164,4.735372536264216,False
12.0,22.0,4.791907342201464,4.5806959872542246,False
12.0,23.0,4.721049379845425,4.4326832525862745,False
12.0,24.0,4.650293666888945,4.290920970825863,False
12.0,25.0,4.579642262764638,4.155027218024442,False
12.0,26.0,4.509097510780696,4.024648580070068,False
12.0,27.0,4.43866200698002,3.8994575586966733,False
12.0,28.0,4.368338571625127,3.7791502638772747,False
12.0,29.0,4.298130223199921,3.663444353925958,False
12.0,30.0,4.228040154720981,3.5520771909077697,False
12.0,31.0,4.158071712235504,3.4448041841519212,False
12.0,32.0,4.088228375430057,3.3413972988565894,False
12.0,33.0,4.018513740309318,3.241643710195924,False
12.0,34.0,3.9489315039274793,3.145344586157569,False
12.0,35.0,3.8794854511682293,3.0523139846686034,False
12.0,36.0,3.810179443572742,2.9623778525131295,False
13.0,0.0,5.632205863890542,6.474353554778973,True
13.0,1.0,5.632205863890542,6.474353554778973,True
13.0,2.0,5.632205863890542,6.474353554778973,True
13.0,3.0,5.632205863890542,6.474353554778973,True
13.0,4.0,5.632205863890542,6.474353554778973,True
13.0,5.0,5.632205863890542,6.474353554778973,True
13.0,6.0,5.632205863890542,6.474353554778973,True
13.0,7.0,5.632205863890542,6.474353554778973,True
13.0,8.0,5.632205863890542,6.474353554778973,True
13.0,9.0,5.632205863890542,6.474353554778973,True
13.0,10.0,5.632205863890542,6.474353554778973,True
13.0,11.0,5.632205863890542,6.474353554778973,True
13.0,12.0,5.632205863890542,6.474353554778973,True
13.0,13.0,5.632205863890542,6.474353554778973,True
13.0,14.0,5.591325405461109,6.340432952764746,False
13.0,15.0,5.517299000484569,6.107588150983247,False
13.0,16.0,5.443380324242621,5.8867473702433895,False
13.0,17.0,5.369566580787584,5.677040282402091,False
13.0,18.0,5.295855789067434,5.477677313474575,False
13.0,19.0,5.222246687058404,5.287939914157411,False
13.0,20.0,5.1487386494622935,5.107172358403419,False
13.0,21.0,5.075331616393133,4.934774766055876,False
13.0,22.0,5.002026031031415,4.770197118009027,False
13.0,23.0,4.92882278465267,4.61293408516537,False
13.0,24.0,4.8557231677335215,4.462520531429987,False
13.0,25.0,4.782728826368475,4.31852758042237,False
13.0,26.0,4.70984172271802,4.180559157039996,False
13.0,27.0,4.637064099501511,4.048248933012824,False
13.0,28.0,4.564398447651641,3.9212576177717757,False
13.0,29.0,4.4918474769418575,3.799270546806016,False
13.0,30.0,4.419414089310234,3.681995527665643,False
13.0,31.0,4.347101354702164,3.569160910303549,False
13.0,32.0,4.274912489312238,3.460513853702228,False
13.0,33.0,4.202850836149263,3.355818764991724,False
13.0,34.0,4.130919847878708,3.254855890757962,False
13.0,35.0,4.059123071915471,3.1574200431194335,False
13.0,36.0,3.987464137747441,3.0633194455396806,False
14.0,0.0,5.779420716029846,6.493714898376116,True
14.0,1.0,5.779420716029846,6.493714898376116,True
14.0,2.0,5.779420716029846,6.493714898376116,True
14.0,3.0,5.779420716029846,6.493714898376116,True
14.0,4.0,5.779420716029846,6.493714898376116,True
14.0,5.0,5.779420716029846,6.493714898376116,True
14.0,6.0,5.779420716029846,6.493714898376116,True
14.0,7.0,5.779420716029846,6.493714898376116,True
14.0,8.0,5.779420716029846,6.493714898376116,True
14.0,9.0,5.779420716029846,6.493714898376116,True
14.0,10.0,5.779420716029846,6.493714898376116,True
14.0,11.0,5.779420716029846,6.493714898376116,True
14.0,12.0,5.779420716029846,6.493714898376116,True
14.0,13.0,5.779420716029846,6.493714898376116,True
14.0,14.0,5.779420716029846,6.493714898376116,True
14.0,15.0,5.751455563805576,6.403472260866828,False
14.0,16.0,5.67509420745039,6.165794557827322,False
14.0,17.0,5.598844585355203,5.940506125090885,False
14.0,18.0,5.522703746770941,5.726702581986215,False
14.0,19.0,5.446669570088993,5.523563427241936,False
14.0,20.0,5.370740663917513,5.3303420236609975,False
14.0,21.0,5.294916282040626,5.146357133326591,False
14.0,22.0,5.21919624963734,4.97098569894865,False
14.0,23.0,5.143580898705394,4.803656638883886,False
14.0,24.0,5.068071011034393,4.643845475822384,False
14.0,25.0,4.992667767691459,4.491069658247936,False
14.0,26.0,4.917372703501901,4.3448844622320575,False
14.0,27.0,4.84218766638939,4.20487938434085,False
14.0,28.0,4.767114780539365,4.070674952449832,False
14.0,29.0,4.692156413094211,3.9419198950500016,False
14.0,30.0,4.6173151440159055,3.8182886198445183,False
14.0,31.0,4.542593738869143,3.6994789607035825,False
14.0,32.0,4.467995124349611,3.5852101586493244,False
14.0,33.0,4.393522366436731,3.475221047875042,False
14.0,34.0,4.31917865108909,3.3692684221534095,False
14.0,35.0,4.244967267426178,3.267125560551233,False
14.0,36.0,4.170891593352818,3.168580894321038,False
15.0,0.0,5.928641269069295,6.509891591809044,True
15.0,1.0,5.928641269069295,6.509891591809044,True
15.0,2.0,5.928641269069295,6.509891591809044,True
15.0,3.0,5.928641269069295,6.509891591809044,True
15.0,4.0,5.928641269069295,6.509891591809044,True
15.0,5.0,5.928641269069295,6.509891591809044,True
15.0,6.0,5.928641269069295,6.509891591809044,True
15.0,7.0,5.928641269069295,6.509891591809044,True
15.0,8.0,5.928641269069295,6.509891591809044,True
15.0,9.0,5.928641269069295,6.509891591809044,True
15.0,10.0,5.928641269069295,6.509891591809044,True
15.0,11.0,5.928641269069295,6.509891591809044,True
15.0,12.0,5.928641269069295,6.509891591809044,True
15.0,13.0,5.928641269069295,6.509891591809044,True
15.0,14.0,5.928641269069295,6.509891591809044,True
15.0,15.0,5.928641269069295,6.509891591809044,True
15.0,16.0,5.914478789873802,6.464892996905523,False
15.0,17.0,5.8357194600082725,6.222402026035155,False
15.0,18.0,5.7570758489661795,5.992691373176209,False
15.0,19.0,5.678544840715266,5.774821390826658,False
15.0,20.0,5.600124161882599,5.567939612863552,False
15.0,21.0,5.5218122796770945,5.371270430058831,False
15.0,22.0,5.443608314032033,5.184106341478676,False
15.0,23.0,5.3655119612980915,5.005800476667537,False
15.0,24.0,5.287523427358011,4.835760154883517,False
15.0,25.0,5.209643368770131,4.673441300132643,False
15.0,26.0,5.131872840119119,4.518343568771742,False
15.0,27.0,5.0542132472396295,4.3700060766928095,False
15.0,28.0,4.976666305084102,4.228003634243154,False
15.0,29.0,4.89923399981017,4.091943414710483,False
15.0,30.0,4.821918554611646,3.9614619953394437,False
15.0,31.0,4.74472239895776,3.8362227203678927,False
15.0,32.0,4.667648140994704,3.7159133439193126,False
15.0,33.0,4.59069854293204,3.6002439172932807,False
15.0,34.0,4.513876499286445,3.488944890634057,False
15.0,35.0,4.437185017889295,3.381765403391506,False
15.0,36.0,4.360627203584016,3.2784717416456104,False
16.0,0.0,6.079835125849576,6.522913797743642,True
16.0,1.0,6.079835125849576,6.522913797743642,True
16.0,2.0,6.079835125849576,6.522913797743642,True
16.0,3.0,6.079835125849576,6.522913797743642,True
16.0,4.0,6.079835125849576,6.522913797743642,True
16.0,5.0,6.079835125849576,6.522913797743642,True
16.0,6.0,6.079835125849576,6.522913797743642,True
16.0,7.0,6.079835125849576,6.522913797743642,True
16.0,8.0,6.079835125849576,6.522913797743642,True
16.0,9.0,6.079835125849576,6.522913797743642,True
16.0,10.0,6.079835125849576,6.522913797743642,True
16.0,11.0,6.079835125849576,6.522913797743642,True
16.0,12.0,6.079835125849576,6.522913797743642,True
16.0,13.0,6.079835125849576,6.522913797743642,True
16.0,14.0,6.079835125849576,6.522913797743642,True
16.0,15.0,6.079835125849576,6.522913797743642,True
16.0,16.0,6.079835125849576,6.522913797743642,True
16.0,17.0,6.079835125849576,6.522913797743642,True
16.0,18.0,5.999177331866278,6.277398115541722,False
16.0,19.0,5.918075088211276,6.043295176317745,False
16.0,20.0,5.837089221443661,5.821392849984419,False
16.0,21.0,5.756217293739438,5.610805680920859,False
16.0,22.0,5.675457617306844,5.4107282200068845,False
16.0,23.0,5.594809163648256,5.220425970781133,False
16.0,24.0,5.514271484642484,5.03922763374236,False
16.0,25.0,5.433844643582014,4.866518413784307,False
16.0,26.0,5.353529153950728,4.701734206967877,False
16.0,27.0,5.273325925342641,4.544356522655057,False
16.0,28.0,5.1932362150485005,4.393908025079684,False
16.0,29.0,5.113261584712867,4.249948601282637,False
16.0,30.0,5.033403861442883,4.112071879335912,False
16.0,31.0,4.953665102920637,3.9799021342478507,False
16.0,32.0,4.8740475661832035,3.853091529556367,False
16.0,33.0,4.794553679820821,3.7313176510878097,False
16.0,34.0,4.715186019407636,3.61428129618994,False
16.0,35.0,4.635947286024469,3.5017044872886474,False
16.0,36.0,4.556840287761014,3.3933286831649005,False
17.0,0.0,6.232967122854974,6.532819488607253,True
17.0,1.0,6.232967122854974,6.532819488607253,True
17.0,2.0,6.232967122854974,6.532819488607253,True
17.0,3.0,6.232967122854974,6.532819488607253,True
17.0,4.0,6.232967122854974,6.532819488607253,True
17.0,5.0,6.232967122854974,6.532819488607253,True
17.0,6.0,6.232967122854974,6.532819488607253,True
17.0,7.0,6.232967122854974,6.532819488607253,True
17.0,8.0,6.232967122854974,6.532819488607253,True
17.0,9.0,6.232967122854974,6.532819488607253,True
17.0,10.0,6.232967122854974,6.532819488607253,True
17.0,11.0,6.232967122854974,6.532819488607253,True
17.0,12.0,6.232967122854974,6.532819488607253,True
17.0,13.0,6.232967122854974,6.532819488607253,True
17.0,14.0,6.232967122854974,6.532819488607253,True
17.0,15.0,6.232967122854974,6.532819488607253,True
17.0,16.0,6.232967122854974,6.532819488607253,True
17.0,17.0,6.232967122854974,6.532819488607253,True
17.0,18.0,6.232967122854974,6.532819488607253,True
17.0,19.0,6.165468739748488,6.330773058053471,False
17.0,20.0,6.081841564561427,6.092312138035994,False
17.0,21.0,5.998334479447804,5.86641549453625,False
17.0,22.0,5.914944867820203,5.652163674339238,False
17.0,23.0,5.831670871579974,5.44872054013518,False
17.0,24.0,5.748511297406838,5.255323888962111,False
17.0,25.0,5.665465535467771,5.071277399396465,False
17.0,26.0,5.582533487817892,4.895943669794625,False
17.0,27.0,5.499715505539419,4.728738162856246,False
17.0,28.0,5.417012332832103,4.569123909258834,False
17.0,29.0,5.334425057232555,4.416606852911978,False
17.0,30.0,5.251955065160141,4.270731742522076,False
17.0,31.0,5.169604002196861,4.1310784915036995,False
17.0,32.0,5.087373737650313,3.997258941849734,False
17.0,33.0,5.005266333058475,3.8689139783309914,False
17.0,34.0,4.923284014376875,3.7457109480181825,False
17.0,35.0,4.841429147648028,3.6273413470734837,False
17.0,36.0,4.7597042179919296,3.5135187424351217,False
18.0,0.0,6.387999212274015,6.539654020647757,True
18.0,1.0,6.387999212274015,6.539654020647757,True
18.0,2.0,6.387999212274015,6.539654020647757,True
18.0,3.0,6.387999212274015,6.539654020647757,True
18.0,4.0,6.387999212274015,6.539654020647757,True
18.0,5.0,6.387999212274015,6.539654020647757,True
18.0,6.0,6.387999212274015,6.539654020647757,True
18.0,7.0,6.387999212274015,6.539654020647757,True
18.0,8.0,6.387999212274015,6.539654020647757,True
18.0,9.0,6.387999212274015,6.539654020647757,True
18.0,10.0,6.387999212274015,6.539654020647757,True
18.0,11.0,6.387999212274015,6.539654020647757,True
18.0,12.0,6.387999212274015,6.539654020647757,True
18.0,13.0,6.387999212274015,6.539654020647757,True
18.0,14.0,6.387999212274015,6.539654020647757,True
18.0,15.0,6.387999212274015,6.539654020647757,True
18.0,16.0,6.387999212274015,6.539654020647757,True
18.0,17.0,6.387999212274015,6.539654020647757,True
18.0,18.0,6.387999212274015,6.539654020647757,True
18.0,19.0,6.387999212274015,6.539654020647757,True
18.0,20.0,6.334592865955469,6.382519641128329,False
18.0,21.0,6.24837274654066,6.1397392722060085,False
18.0,22.0,6.1622763515476695,5.909890108416649,False
18.0,23.0,6.076300869549107,5.692017711092303,False
18.0,24.0,5.990444254958499,5.485254429257277,False
18.0,25.0,5.904705131589949,5.288809667193074,False
18.0,26.0,5.819082708410849,5.10196151373302,False
18.0,27.0,5.733576706057856,4.924049494511548,False
18.0,28.0,5.648187291923679,4.75446825882355,False
18.0,29.0,5.562915022697113,4.592662051984623,False
18.0,30.0,5.4777607933166435,4.438119853123125,False
18.0,31.0,5.39272579155896,4.290371080834896,False
18.0,32.0,5.307811457664191,4.148981786603215,False
18.0,33.0,5.223019448539172,4.0135512696252205,False
18.0,34.0,5.1383516061854895,3.8837090576285216,False
18.0,35.0,5.053809930076464,3.759112207026593,False
18.0,36.0,4.969396553260307,3.6394428828852385,False
19.0,0.0,6.544890334434275,6.5434696624335285,True
19.0,1.0,6.544890334434275,6.5434696624335285,True
19.0,2.0,6.544890334434275,6.5434696624335285,True
19.0,3.0,6.544890334434275,6.5434696624335285,True
19.0,4.0,6.544890334434275,6.5434696624335285,True
19.0,5.0,6.544890334434275,6.5434696624335285,True
19.0,6.0,6.544890334434275,6.5434696624335285,True
19.0,7.0,6.544890334434275,6.5434696624335285,True
19.0,8.0,6.544890334434275,6.5434696624335285,True
19.0,9.0,6.544890334434275,6.5434696624335285,True
19.0,10.0,6.544890334434275,6.5434696624335285,True
19.0,11.0,6.544890334434275,6.5434696624335285,True
19.0,12.0,6.544890334434275,6.5434696624335285,True
19.0,13.0,6.544890334434275,6.5434696624335285,True
19.0,14.0,6.544890334434275,6.5434696624335285,True
19.0,15.0,6.544890334434275,6.5434696624335285,True
19.0,16.0,6.544890334434275,6.5434696624335285,True
19.0,17.0,6.544890334434275,6.5434696624335285,True
19.0,18.0,6.544890334434275,6.5434696624335285,True
19.0,19.0,6.544890334434275,6.5434696624335285,True
19.0,20.0,6.544890334434275,6.5434696624335285,True
19.0,21.0,6.5065470754785775,6.432633081616857,False
19.0,22.0,6.417664222641143,6.185575861945475,False
19.0,23.0,6.328908629393834,5.951819570489825,False
19.0,24.0,6.240277271453322,5.7303738191741855,False
19.0,25.0,6.151767896856962,5.520338644255523,False
19.0,26.0,6.063378926184626,5.320894398072629,False
19.0,27.0,5.975109366131181,5.1312930401492,False
19.0,28.0,5.886958733706206,4.950850584948243,False
19.0,29.0,5.798926989554531,4.778940515725702,False
19.0,30.0,5.711014479049151,4.6149880123290234,False
19.0,31.0,5.623221880136887,4.458464870180948,False
19.0,32.0,5.535550157148773,4.308885010327997,False
19.0,33.0,5.448000519966021,4.165800498082208,False
19.0,34.0,5.360574388068412,4.028798001747538,False
19.0,35.0,5.273273359092887,3.897495634026942,False
19.0,36.0,5.186099181601746,3.7715401276831657,False
20.0,0.0,6.70359627943906,6.544325081718451,True
20.0,1.0,6.70359627943906,6.544325081718451,True
20.0,2.0,6.70359627943906,6.544325081718451,True
20.0,3.0,6.70359627943906,6.544325081718451,True
20.0,4.0,6.70359627943906,6.544325081718451,True
20.0,5.0,6.70359627943906,6.544325081718451,True
20.0,6.0,6.70359627943906,6.544325081718451,True
20.0,7.0,6.70359627943906,6.544325081718451,True
20.0,8.0,6.70359627943906,6.544325081718451,True
20.0,9.0,6.70359627943906,6.544325081718451,True
20.0,10.0,6.70359627943906,6.544325081718451,True
20.0,11.0,6.70359627943906,6.544325081718451,True
20.0,12.0,6.70359627943906,6.544325081718451,True
20.0,13.0,6.70359627943906,6.544325081718451,True
20.0,14.0,6.70359627943906,6.544325081718451,True
20.0,15.0,6.70359627943906,6.544325081718451,True
20.0,16.0,6.70359627943906,6.544325081718451,True
20.0,17.0,6.70359627943906,6.544325081718451,True
20.0,18.0,6.70359627943906,6.544325081718451,True
20.0,19.0,6.70359627943906,6.544325081718451,True
20.0,20.0,6.70359627943906,6.544325081718451,True
20.0,21.0,6.70359627943906,6.544325081718451,True
20.0,22.0,6.681326827180835,6.4811108892152065,False
20.0,23.0,6.589709607938918,6.229823309590571,False
20.0,24.0,6.498223061260637,5.992208692733787,False
20.0,25.0,6.406863930225727,5.767239765096286,False
20.0,26.0,6.315629735201492,5.553983480145924,False
20.0,27.0,6.224518671527266,5.3515905097077665,False
20.0,28.0,6.1335295204563876,5.159286174688851,False
20.0,29.0,6.042661571333346,4.9763625699414815,False
20.0,30.0,5.951914553252817,4.802171689207802,False
20.0,31.0,5.861288574867074,4.63611939481077,False
20.0,32.0,5.7707840713077925,4.477660106284674,False
20.0,33.0,5.680401757419386,4.326292104986754,False
20.0,34.0,5.590142586676825,4.181553369607625,False
20.0,35.0,5.5000077152928615,4.043017871693854,False
20.0,36.0,5.4099984711151174,3.9102922716211843,False
21.0,0.0,6.864069536779834,6.542284795035178,True
21.0,1.0,6.864069536779834,6.542284795035178,True
21.0,2.0,6.864069536779834,6.542284795035178,True
21.0,3.0,6.864069536779834,6.542284795035178,True
21.0,4.0,6.864069536779834,6.542284795035178,True
21.0,5.0,6.864069536779834,6.542284795035178,True
21.0,6.0,6.864069536779834,6.542284795035178,True
21.0,7.0,6.864069536779834,6.542284795035178,True
21.0,8.0,6.864069536779834,6.542284795035178,True
21.0,9.0,6.864069536779834,6.542284795035178,True
21.0,10.0,6.864069536779834,6.542284795035178,True
21.0,11.0,6.864069536779834,6.542284795035178,True
21.0,12.0,6.864069536779834,6.542284795035178,True
21.0,13.0,6.864069536779834,6.542284795035178,True
21.0,14.0,6.864069536779834,6.542284795035178,True
21.0,15.0,6.864069536779834,6.542284795035178,True
21.0,16.0,6.864069536779834,6.542284795035178,True
21.0,17.0,6.864069536779834,6.542284795035178,True
21.0,18.0,6.864069536779834,6.542284795035178,True
21.0,19.0,6.864069536779834,6.542284795035178,True
21.0,20.0,6.864069536779834,6.542284795035178,True
21.0,21.0,6.864069536779834,6.542284795035178,True
21.0,22.0,6.864069536779834,6.542284795035178,True
21.0,23.0,6.858925578534343,6.527952720927126,False
21.0,24.0,6.7645004438430965,6.272484978585422,False
21.0,25.0,6.670209246904538,6.031064051755494,False
21.0,26.0,6.576048475892955,5.802624876352945,False
21.0,27.0,6.482015400520226,5.586200586062076,False
21.0,28.0,6.388107966712526,5.380911576550147,False
21.0,29.0,6.294324705222912,5.185956053613557,False
21.0,30.0,6.200664651891769,5.000601816040255,False
21.0,31.0,6.107127277809517,4.824179075407195,False
21.0,32.0,6.013712428027314,4.656074153861262,False
21.0,33.0,5.920420267761742,4.495723930688524,False
21.0,34.0,5.827251235268381,4.3426109315522305,False
21.0,35.0,5.734206000731752,4.196258972474569,False
21.0,36.0,5.64128543064586,4.05622928504034,False
22.0,0.0,7.0262591316130925,6.537418584701218,True
22.0,1.0,7.0262591316130925,6.537418584701218,True
22.0,2.0,7.0262591316130925,6.537418584701218,True
22.0,3.0,7.0262591316130925,6.537418584701218,True
22.0,4.0,7.0262591316130925,6.537418584701218,True
22.0,5.0,7.0262591316130925,6.537418584701218,True
22.0,6.0,7.0262591316130925,6.537418584701218,True
22.0,7.0,7.0262591316130925,6.537418584701218,True
22.0,8.0,7.0262591316130925,6.537418584701218,True
22.0,9.0,7.0262591316130925,6.537418584701218,True
22.0,10.0,7.0262591316130925,6.537418584701218,True
22.0,11.0,7.0262591316130925,6.537418584701218,True
22.0,12.0,7.0262591316130925,6.537418584701218,True
22.0,13.0,7.0262591316130925,6.537418584701218,True
22.0,14.0,7.0262591316130925,6.537418584701218,True
22.0,15.0,7.0262591316130925,6.537418584701218,True
22.0,16.0,7.0262591316130925,6.537418584701218,True
22.0,17.0,7.0262591316130925,6.537418584701218,True
22.0,18.0,7.0262591316130925,6.537418584701218,True
22.0,19.0,7.0262591316130925,6.537418584701218,True
22.0,20.0,7.0262591316130925,6.537418584701218,True
22.0,21.0,7.0262591316130925,6.537418584701218,True
22.0,22.0,7.0262591316130925,6.537418584701218,True
22.0,23.0,7.0262591316130925,6.537418584701218,True
22.0,24.0,7.0262591316130925,6.537418584701218,True
22.0,25.0,6.942026090747711,6.3135660284686566,False
22.0,26.0,6.8448545243322,6.0683938140133575,False
22.0,27.0,6.747816193336671,5.836539859574399,False
22.0,28.0,6.650908091593835,5.617002777756771,False
22.0,29.0,6.554127889492453,5.4088721282333525,False
22.0,30.0,6.457473840367069,5.2113185602531935,False
22.0,31.0,6.3609446990101,5.023585233956407,False
22.0,32.0,6.26453965053156,4.844980318456807,False
22.0,33.0,6.168258248185238,4.674870403703164,False
22.0,34.0,6.072100359079725,4.51267469312715,False
22.0,35.0,5.976066116919046,4.357859867529834,False
22.0,36.0,5.880155881085678,4.20993552909531,False
23.0,0.0,7.190110446774372,6.529800888628609,True
23.0,1.0,7.190110446774372,6.529800888628609,True
23.0,2.0,7.190110446774372,6.529800888628609,True
23.0,3.0,7.190110446774372,6.529800888628609,True
23.0,4.0,7.190110446774372,6.529800888628609,True
23.0,5.0,7.190110446774372,6.529800888628609,True
23.0,6.0,7.190110446774372,6.529800888628609,True
23.0,7.0,7.190110446774372,6.529800888628609,True
23.0,8.0,7.190110446774372,6.529800888628609,True
23.0,9.0,7.190110446774372,6.529800888628609,True
23.0,10.0,7.190110446774372,6.529800888628609,True
23.0,11.0,7.190110446774372,6.529800888628609,True
23.0,12.0,7.190110446774372,6.529800888628609,True
23.0,13.0,7.190110446774372,6.529800888628609,True
23.0,14.0,7.190110446774372,6.529800888628609,True
23.0,15.0,7.190110446774372,6.529800888628609,True
23.0,16.0,7.190110446774372,6.529800888628609,True
23.0,17.0,7.190110446774372,6.529800888628609,True
23.0,18.0,7.190110446774372,6.529800888628609,True
23.0,19.0,7.190110446774372,6.529800888628609,True
23.0,20.0,7.190110446774372,6.529800888628609,True
23.0,21.0,7.190110446774372,6.529800888628609,True
23.0,22.0,7.190110446774372,6.529800888628609,True
23.0,23.0,7.190110446774372,6.529800888628609,True
23.0,24.0,7.190110446774372,6.529800888628609,True
23.0,25.0,7.190110446774372,6.529800888628609,True
23.0,26.0,7.122273612391138,6.353073243257636,False
23.0,27.0,7.022143848737464,6.104207556449211,False
23.0,28.0,6.922149895163467,5.8689966149104,False
23.0,29.0,6.822288442383929,5.646403847838169,False
23.0,30.0,6.722556857206549,5.435487457442115,False
23.0,31.0,6.6229530868699396,5.235390132191361,False
23.0,32.0,6.523475576004947,5.045330086606054,False
23.0,33.0,6.424123194408818,4.8645932207878575,False
23.0,34.0,6.324895174216392,4.692526232148068,False
23.0,35.0,6.2257910553507205,4.5285305422168785,False
23.0,36.0,6.126810638358193,4.3720569251329495,False
24.0,0.0,7.355565028622898,6.519510167670057,True
24.0,1.0,7.355565028622898,6.519510167670057,True
24.0,2.0,7.355565028622898,6.519510167670057,True
24.0,3.0,7.355565028622898,6.519510167670057,True
24.0,4.0,7.355565028622898,6.519510167670057,True
24.0,5.0,7.355565028622898,6.519510167670057,True
24.0,6.0,7.355565028622898,6.519510167670057,True
24.0,7.0,7.355565028622898,6.519510167670057,True
24.0,8.0,7.355565028622898,6.519510167670057,True
24.0,9.0,7.355565028622898,6.519510167670057,True
24.0,10.0,7.355565028622898,6.519510167670057,True
24.0,11.0,7.355565028622898,6.519510167670057,True
24.0,12.0,7.355565028622898,6.519510167670057,True
24.0,13.0,7.355565028622898,6.519510167670057,True
24.0,14.0,7.355565028622898,6.519510167670057,True
24.0,15.0,7.355565028622898,6.519510167670057,True
24.0,16.0,7.355565028622898,6.519510167670057,True
24.0,17.0,7.355565028622898,6.519510167670057,True
24.0,18.0,7.355565028622898,6.519510167670057,True
24.0,19.0,7.355565028622898,6.519510167670057,True
24.0,20.0,7.355565028622898,6.519510167670057,True
24.0,21.0,7.355565028622898,6.519510167670057,True
24.0,22.0,7.355565028622898,6.519510167670057,True
24.0,23.0,7.355565028622898,6.519510167670057,True
24.0,24.0,7.355565028622898,6.519510167670057,True
24.0,25.0,7.355565028622898,6.519510167670057,True
24.0,26.0,7.355565028622898,6.519510167670057,True
24.0,27.0,7.3052276521921025,6.391014854924988,False
24.0,28.0,7.202059662566443,6.138516083018023,False
24.0,29.0,7.099029785631164,5.900008047834813,False
24.0,30.0,6.996134379763494,5.674418374738017,False
24.0,31.0,6.893370478331601,5.460773427835778,False
24.0,32.0,6.790735692182155,5.258187569781777,False
24.0,33.0,6.68822812527332,5.065853799716274,False
24.0,34.0,6.585846301598772,4.883035557134003,False
24.0,35.0,6.4835891019434655,4.709059519180519,False
24.0,36.0,6.381455709307727,4.543309249608144,False
25.0,0.0,7.522560376428145,6.506628256913119,True
25.0,1.0,7.522560376428145,6.506628256913119,True
25.0,2.0,7.522560376428145,6.506628256913119,True
25.0,3.0,7.522560376428145,6.506628256913119,True
25.0,4.0,7.522560376428145,6.506628256913119,True
25.0,5.0,7.522560376428145,6.506628256913119,True
25.0,6.0,7.522560376428145,6.506628256913119,True
25.0,7.0,7.522560376428145,6.506628256913119,True
25.0,8.0,7.522560376428145,6.506628256913119,True
25.0,9.0,7.522560376428145,6.506628256913119,True
25.0,10.0,7.522560376428145,6.506628256913119,True
25.0,11.0,7.522560376428145,6.506628256913119,True
25.0,12.0,7.522560376428145,6.506628256913119,True
25.0,13.0,7.522560376428145,6.506628256913119,True
25.0,14.0,7.522560376428145,6.506628256913119,True
25.0,15.0,7.522560376428145,6.506628256913119,True
25.0,16.0,7.522560376428145,6.506628256913119,True
25.0,17.0,7.522560376428145,6.506628256913119,True
25.0,18.0,7.522560376428145,6.506628256913119,True
25.0,19.0,7.522560376428145,6.506628256913119,True
25.0,20.0,7.522560376428145,6.506628256913119,True
25.0,21.0,7.522560376428145,6.506628256913119,True
25.0,22.0,7.522560376428145,6.506628256913119,True
25.0,23.0,7.522560376428145,6.506628256913119,True
25.0,24.0,7.522560376428145,6.506628256913119,True
25.0,25.0,7.522560376428145,6.506628256913119,True
25.0,26.0,7.522560376428145,6.506628256913119,True
25.0,27.0,7.522560376428145,6.506628256913119,True
25.0,28.0,7.490870300482768,6.427400362391675,False
25.0,29.0,7.38458175640679,6.17133123827453,False
25.0,30.0,7.278433315136861,5.929587879334052,False
25.0,31.0,7.172420971621235,5.701061531409322,False
25.0,32.0,7.066541394261386,5.484746282997625,False
25.0,33.0,6.960791825776268,5.279727846948831,False
25.0,34.0,6.855169997747894,5.085173775868548,False
25.0,35.0,6.749674056940945,4.900324893082579,False
25.0,36.0,6.644302501883318,4.7244877610670635,False
26.0,0.0,7.691029713727284,6.491239706196607,True
26.0,1.0,7.691029713727284,6.491239706196607,True
26.0,2.0,7.691029713727284,6.491239706196607,True
26.0,3.0,7.691029713727284,6.491239706196607,True
26.0,4.0,7.691029713727284,6.491239706196607,True
26.0,5.0,7.691029713727284,6.491239706196607,True
26.0,6.0,7.691029713727284,6.491239706196607,True
26.0,7.0,7.691029713727284,6.491239706196607,True
26.0,8.0,7.691029713727284,6.491239706196607,True
26.0,9.0,7.691029713727284,6.491239706196607,True
26.0,10.0,7.691029713727284,6.491239706196607,True
26.0,11.0,7.691029713727284,6.491239706196607,True
26.0,12.0,7.691029713727284,6.491239706196607,True
26.0,13.0,7.691029713727284,6.491239706196607,True
26.0,14.0,7.691029713727284,6.491239706196607,True
26.0,15.0,7.691029713727284,6.491239706196607,True
26.0,16.0,7.691029713727284,6.491239706196607,True
26.0,17.0,7.691029713727284,6.491239706196607,True
26.0,18.0,7.691029713727284,6.491239706196607,True
26.0,19.0,7.691029713727284,6.491239706196607,True
26.0,20.0,7.691029713727284,6.491239706196607,True
26.0,21.0,7.691029713727284,6.491239706196607,True
26.0,22.0,7.691029713727284,6.491239706196607,True
26.0,23.0,7.691029713727284,6.491239706196607,True
26.0,24.0,7.691029713727284,6.491239706196607,True
26.0,25.0,7.691029713727284,6.491239706196607,True
26.0,26.0,7.691029713727284,6.491239706196607,True
26.0,27.0,7.691029713727284,6.491239706196607,True
26.0,28.0,7.691029713727284,6.491239706196607,True
26.0,29.0,7.679180952321302,6.462240347169271,False
26.0,30.0,7.569687120185531,6.202665718950487,False
26.0,31.0,7.460335024819863,5.9577504554473775,False
26.0,32.0,7.351120264932161,5.726348894693252,False
26.0,33.0,7.242039110947004,5.507422457341003,False
26.0,34.0,7.133088404492742,5.300027925119306,False
26.0,35.0,7.024265472111335,5.103307212811756,False
26.0,36.0,6.915568051219818,4.916478408890717,False
27.0,0.0,7.860901741005252,6.473431115942809,True
27.0,1.0,7.860901741005252,6.473431115942809,True
27.0,2.0,7.860901741005252,6.473431115942809,True
27.0,3.0,7.860901741005252,6.473431115942809,True
27.0,4.0,7.860901741005252,6.473431115942809,True
27.0,5.0,7.860901741005252,6.473431115942809,True
27.0,6.0,7.860901741005252,6.473431115942809,True
27.0,7.0,7.860901741005252,6.473431115942809,True
27.0,8.0,7.860901741005252,6.473431115942809,True
27.0,9.0,7.860901741005252,6.473431115942809,True
27.0,10.0,7.860901741005252,6.473431115942809,True
27.0,11.0,7.860901741005252,6.473431115942809,True
27.0,12.0,7.860901741005252,6.473431115942809,True
27.0,13.0,7.860901741005252,6.473431115942809,True
27.0,14.0,7.860901741005252,6.473431115942809,True
27.0,15.0,7.860901741005252,6.473431115942809,True
27.0,16.0,7.860901741005252,6.473431115942809,True
27.0,17.0,7.860901741005252,6.473431115942809,True
27.0,18.0,7.860901741005252,6.473431115942809,True
27.0,19.0,7.860901741005252,6.473431115942809,True
27.0,20.0,7.860901741005252,6.473431115942809,True
27.0,21.0,7.860901741005252,6.473431115942809,True
27.0,22.0,7.860901741005252,6.473431115942809,True
27.0,23.0,7.860901741005252,6.473431115942809,True
27.0,24.0,7.860901741005252,6.473431115942809,True
27.0,25.0,7.860901741005252,6.473431115942809,True
27.0,26.0,7.860901741005252,6.473431115942809,True
27.0,27.0,7.860901741005252,6.473431115942809,True
27.0,28.0,7.860901741005252,6.473431115942809,True
27.0,29.0,7.860901741005252,6.473431115942809,True
27.0,30.0,7.860901741005252,6.473431115942809,True
27.0,31.0,7.757349784207796,6.232532884455471,False
27.0,32.0,7.644706380851837,5.984510557078604,False
27.0,33.0,7.532201113406136,5.750296256269764,False
27.0,34.0,7.419829820045507,5.528818389794309,False
27.0,35.0,7.307588907357936,5.31910457110085,False
27.0,36.0,7.195475263470804,5.120270926739709,False
28.0,0.0,8.032100368994472,6.4532904741990915,True
28.0,1.0,8.032100368994472,6.4532904741990915,True
28.0,2.0,8.032100368994472,6.4532904741990915,True
28.0,3.0,8.032100368994472,6.4532904741990915,True
28.0,4.0,8.032100368994472,6.4532904741990915,True
28.0,5.0,8.032100368994472,6.4532904741990915,True
28.0,6.0,8.032100368994472,6.4532904741990915,True
28.0,7.0,8.032100368994472,6.4532904741990915,True
28.0,8.0,8.032100368994472,6.4532904741990915,True
28.0,9.0,8.032100368994472,6.4532904741990915,True
28.0,10.0,8.032100368994472,6.4532904741990915,True
28.0,11.0,8.032100368994472,6.4532904741990915,True
28.0,12.0,8.032100368994472,6.4532904741990915,True
28.0,13.0,8.032100368994472,6.4532904741990915,True
28.0,14.0,8.032100368994472,6.4532904741990915,True
28.0,15.0,8.032100368994472,6.4532904741990915,True
28.0,16.0,8.032100368994472,6.4532904741990915,True
28.0,17.0,8.032100368994472,6.4532904741990915,True
28.0,18.0,8.032100368994472,6.4532904741990915,True
28.0,19.0,8.032100368994472,6.4532904741990915,True
28.0,20.0,8.032100368994472,6.4532904741990915,True
28.0,21.0,8.032100368994472,6.4532904741990915,True
28.0,22.0,8.032100368994472,6.4532904741990915,True
28.0,23.0,8.032100368994472,6.4532904741990915,True
28.0,24.0,8.032100368994472,6.4532904741990915,True
28.0,25.0,8.032100368994472,6.4532904741990915,True
28.0,26.0,8.032100368994472,6.4532904741990915,True
28.0,27.0,8.032100368994472,6.4532904741990915,True
28.0,28.0,8.032100368994472,6.4532904741990915,True
28.0,29.0,8.032100368994472,6.4532904741990915,True
28.0,30.0,8.032100368994472,6.4532904741990915,True
28.0,31.0,8.032100368994472,6.4532904741990915,True
28.0,32.0,7.94754064958661,6.260946567204232,False
28.0,33.0,7.83151559800464,6.009883210956176,False
28.0,34.0,7.7156289943413965,5.772919435989832,False
28.0,35.0,7.59987620923508,5.5489503410703085,False
28.0,36.0,7.484253179555152,5.336974179586647,False
29.0,0.0,8.20454443212535,6.430906500739409,True
29.0,1.0,8.20454443212535,6.430906500739409,True
29.0,2.0,8.20454443212535,6.430906500739409,True
29.0,3.0,8.20454443212535,6.430906500739409,True
29.0,4.0,8.20454443212535,6.430906500739409,True
29.0,5.0,8.20454443212535,6.430906500739409,True
29.0,6.0,8.20454443212535,6.430906500739409,True
29.0,7.0,8.20454443212535,6.430906500739409,True
29.0,8.0,8.20454443212535,6.430906500739409,True
29.0,9.0,8.20454443212535,6.430906500739409,True
29.0,10.0,8.20454443212535,6.430906500739409,True
29.0,11.0,8.20454443212535,6.430906500739409,True
29.0,12.0,8.20454443212535,6.430906500739409,True
29.0,13.0,8.20454443212535,6.430906500739409,True
29.0,14.0,8.20454443212535,6.430906500739409,True
29.0,15.0,8.20454443212535,6.430906500739409,True
29.0,16.0,8.20454443212535,6.430906500739409,True
29.0,17.0,8.20454443212535,6.430906500739409,True
29.0,18.0,8.20454443212535,6.430906500739409,True
29.0,19.0,8.20454443212535,6.430906500739409,True
29.0,20.0,8.20454443212535,6.430906500739409,True
29.0,21.0,8.20454443212535,6.430906500739409,True
29.0,22.0,8.20454443212535,6.430906500739409,True
29.0,23.0,8.20454443212535,6.430906500739409,True
29.0,24.0,8.20454443212535,6.430906500739409,True
29.0,25.0,8.20454443212535,6.430906500739409,True
29.0,26.0,8.20454443212535,6.430906500739409,True
29.0,27.0,8.20454443212535,6.430906500739409,True
29.0,28.0,8.20454443212535,6.430906500739409,True
29.0,29.0,8.20454443212535,6.430906500739409,True
29.0,30.0,8.20454443212535,6.430906500739409,True
29.0,31.0,8.20454443212535,6.430906500739409,True
29.0,32.0,8.20454443212535,6.430906500739409,True
29.0,33.0,8.140227307630475,6.287920883618419,False
29.0,34.0,8.020727452099843,6.033883502565528,False
29.0,35.0,7.9013658143188,5.794234098384604,False
29.0,36.0,7.782137261355451,5.5678342151781655,False
30.0,0.0,8.378147381866441,6.406368003939523,True
30.0,1.0,8.378147381866441,6.406368003939523,True
30.0,2.0,8.378147381866441,6.406368003939523,True
30.0,3.0,8.378147381866441,6.406368003939523,True
30.0,4.0,8.378147381866441,6.406368003939523,True
30.0,5.0,8.378147381866441,6.406368003939523,True
30.0,6.0,8.378147381866441,6.406368003939523,True
30.0,7.0,8.378147381866441,6.406368003939523,True
30.0,8.0,8.378147381866441,6.406368003939523,True
30.0,9.0,8.378147381866441,6.406368003939523,True
30.0,10.0,8.378147381866441,6.406368003939523,True
30.0,11.0,8.378147381866441,6.406368003939523,True
30.0,12.0,8.378147381866441,6.406368003939523,True
30.0,13.0,8.378147381866441,6.406368003939523,True
30.0,14.0,8.378147381866441,6.406368003939523,True
30.0,15.0,8.378147381866441,6.406368003939523,True
30.0,16.0,8.378147381866441,6.406368003939523,True
30.0,17.0,8.378147381866441,6.406368003939523,True
30.0,18.0,8.378147381866441,6.406368003939523,True
30.0,19.0,8.378147381866441,6.406368003939523,True
30.0,20.0,8.378147381866441,6.406368003939523,True
30.0,21.0,8.378147381866441,6.406368003939523,True
30.0,22.0,8.378147381866441,6.406368003939523,True
30.0,23.0,8.378147381866441,6.406368003939523,True
30.0,24.0,8.378147381866441,6.406368003939523,True
30.0,25.0,8.378147381866441,6.406368003939523,True
30.0,26.0,8.378147381866441,6.406368003939523,True
30.0,27.0,8.378147381866441,6.406368003939523,True
30.0,28.0,8.378147381866441,6.406368003939523,True
30.0,29.0,8.378147381866441,6.406368003939523,True
30.0,30.0,8.378147381866441,6.406368003939523,True
30.0,31.0,8.378147381866441,6.406368003939523,True
30.0,32.0,8.378147381866441,6.406368003939523,True
30.0,33.0,8.378147381866441,6.406368003939523,True
30.0,34.0,8.335373847768397,6.313470046617732,False
30.0,35.0,8.212303080951774,6.056526391759563,False
30.0,36.0,8.08936970337167,5.814255572992393,False
31.0,0.0,8.552816959897857,6.379763255813953,True
31.0,1.0,8.552816959897857,6.379763255813953,True
31.0,2.0,8.552816959897857,6.379763255813953,True
31.0,3.0,8.552816959897857,6.379763255813953,True
31.0,4.0,8.552816959897857,6.379763255813953,True
31.0,5.0,8.552816959897857,6.379763255813953,True
31.0,6.0,8.552816959897857,6.379763255813953,True
31.0,7.0,8.552816959897857,6.379763255813953,True
31.0,8.0,8.552816959897857,6.379763255813953,True
31.0,9.0,8.552816959897857,6.379763255813953,True
31.0,10.0,8.552816959897857,6.379763255813953,True
31.0,11.0,8.552816959897857,6.379763255813953,True
31.0,12.0,8.552816959897857,6.379763255813953,True
31.0,13.0,8.552816959897857,6.379763255813953,True
31.0,14.0,8.552816959897857,6.379763255813953,True
31.0,15.0,8.552816959897857,6.379763255813953,True
31.0,16.0,8.552816959897857,6.379763255813953,True
31.0,17.0,8.552816959897857,6.379763255813953,True
31.0,18.0,8.552816959897857,6.379763255813953,True
31.0,19.0,8.552816959897857,6.379763255813953,True
31.0,20.0,8.552816959897857,6.379763255813953,True
31.0,21.0,8.552816959897857,6.379763255813953,True
31.0,22.0,8.552816959897857,6.379763255813953,True
31.0,23.0,8.552816959897857,6.379763255813953,True
31.0,24.0,8.552816959897857,6.379763255813953,True
31.0,25.0,8.552816959897857,6.379763255813953,True
31.0,26.0,8.552816959897857,6.379763255813953,True
31.0,27.0,8.552816959897857,6.379763255813953,True
31.0,28.0,8.552816959897857,6.379763255813953,True
31.0,29.0,8.552816959897857,6.379763255813953,True
31.0,30.0,8.552816959897857,6.379763255813953,True
31.0,31.0,8.552816959897857,6.379763255813953,True
31.0,32.0,8.552816959897857,6.379763255813953,True
31.0,33.0,8.552816959897857,6.379763255813953,True
31.0,34.0,8.552816959897857,6.379763255813953,True
31.0,35.0,8.532940653596837,6.337608180276185,False
31.0,36.0,8.406199773411714,6.07782653174923,False
32.0,0.0,8.728454851240482,6.351179390358711,True
32.0,1.0,8.728454851240482,6.351179390358711,True
32.0,2.0,8.728454851240482,6.351179390358711,True
32.0,3.0,8.728454851240482,6.351179390358711,True
32.0,4.0,8.728454851240482,6.351179390358711,True
32.0,5.0,8.728454851240482,6.351179390358711,True
32.0,6.0,8.728454851240482,6.351179390358711,True
32.0,7.0,8.728454851240482,6.351179390358711,True
32.0,8.0,8.728454851240482,6.351179390358711,True
32.0,9.0,8.728454851240482,6.351179390358711,True
32.0,10.0,8.728454851240482,6.351179390358711,True
32.0,11.0,8.728454851240482,6.351179390358711,True
32.0,12.0,8.728454851240482,6.351179390358711,True
32.0,13.0,8.728454851240482,6.351179390358711,True
32.0,14.0,8.728454851240482,6.351179390358711,True
32.0,15.0,8.728454851240482,6.351179390358711,True
32.0,16.0,8.728454851240482,6.351179390358711,True
32.0,17.0,8.728454851240482,6.351179390358711,True
32.0,18.0,8.728454851240482,6.351179390358711,True
32.0,19.0,8.728454851240482,6.351179390358711,True
32.0,20.0,8.728454851240482,6.351179390358711,True
32.0,21.0,8.728454851240482,6.351179390358711,True
32.0,22.0,8.728454851240482,6.351179390358711,True
32.0,23.0,8.728454851240482,6.351179390358711,True
32.0,24.0,8.728454851240482,6.351179390358711,True
32.0,25.0,8.728454851240482,6.351179390358711,True
32.0,26.0,8.728454851240482,6.351179390358711,True
32.0,27.0,8.728454851240482,6.351179390358711,True
32.0,28.0,8.728454851240482,6.351179390358711,True
32.0,29.0,8.728454851240482,6.351179390358711,True
32.0,30.0,8.728454851240482,6.351179390358711,True
32.0,31.0,8.728454851240482,6.351179390358711,True
32.0,32.0,8.728454851240482,6.351179390358711,True
32.0,33.0,8.728454851240482,6.351179390358711,True
32.0,34.0,8.728454851240482,6.351179390358711,True
32.0,35.0,8.728454851240482,6.351179390358711,True
32.0,36.0,8.728454851240482,6.351179390358711,True
33.0,0.0,8.904956317600805,6.320701829795392,True
33.0,1.0,8.904956317600805,6.320701829795392,True
33.0,2.0,8.904956317600805,6.320701829795392,True
33.0,3.0,8.904956317600805,6.320701829795392,True
33.0,4.0,8.904956317600805,6.320701829795392,True
33.0,5.0,8.904956317600805,6.320701829795392,True
33.0,6.0,8.904956317600805,6.320701829795392,True
33.0,7.0,8.904956317600805,6.320701829795392,True
33.0,8.0,8.904956317600805,6.320701829795392,True
33.0,9.0,8.904956317600805,6.320701829795392,True
33.0,10.0,8.904956317600805,6.320701829795392,True
33.0,11.0,8.904956317600805,6.320701829795392,True
33.0,12.0,8.904956317600805,6.320701829795392,True
33.0,13.0,8.904956317600805,6.320701829795392,True
33.0,14.0,8.904956317600805,6.320701829795392,True
33.0,15.0,8.904956317600805,6.320701829795392,True
33.0,16.0,8.904956317600805,6.320701829795392,True
33.0,17.0,8.904956317600805,6.320701829795392,True
33.0,18.0,8.904956317600805,6.320701829795392,True
33.0,19.0,8.904956317600805,6.320701829795392,True
33.0,20.0,8.904956317600805,6.320701829795392,True
33.0,21.0,8.904956317600805,6.320701829795392,True
33.0,22.0,8.904956317600805,6.320701829795392,True
33.0,23.0,8.904956317600805,6.320701829795392,True
33.0,24.0,8.904956317600805,6.320701829795392,True
33.0,25.0,8.904956317600805,6.320701829795392,True
33.0,26.0,8.904956317600805,6.320701829795392,True
33.0,27.0,8.904956317600805,6.320701829795392,True
33.0,28.0,8.904956317600805,6.320701829795392,True
33.0,29.0,8.904956317600805,6.320701829795392,True
33.0,30.0,8.904956317600805,6.320701829795392,True
33.0,31.0,8.904956317600805,6.320701829795392,True
33.0,32.0,8.904956317600805,6.320701829795392,True
33.0,33.0,8.904956317600805,6.320701829795392,True
33.0,34.0,8.904956317600805,6.320701829795392,True
33.0,35.0,8.904956317600805,6.320701829795392,True
33.0,36.0,8.904956317600805,6.320701829795392,True
34.0,0.0,9.082209811280233,6.288413742842319,True
34.0,1.0,9.082209811280233,6.288413742842319,True
34.0,2.0,9.082209811280233,6.288413742842319,True
34.0,3.0,9.082209811280233,6.288413742842319,True
34.0,4.0,9.082209811280233,6.288413742842319,True
34.0,5.0,9.082209811280233,6.288413742842319,True
34.0,6.0,9.082209811280233,6.288413742842319,True
34.0,7.0,9.082209811280233,6.288413742842319,True
34.0,8.0,9.082209811280233,6.288413742842319,True
34.0,9.0,9.082209811280233,6.288413742842319,True
34.0,10.0,9.082209811280233,6.288413742842319,True
34.0,11.0,9.082209811280233,6.288413742842319,True
34.0,12.0,9.082209811280233,6.288413742842319,True
34.0,13.0,9.082209811280233,6.288413742842319,True
34.0,14.0,9.082209811280233,6.288413742842319,True
34.0,15.0,9.082209811280233,6.288413742842319,True
34.0,16.0,9.082209811280233,6.288413742842319,True
34.0,17.0,9.082209811280233,6.288413742842319,True
34.0,18.0,9.082209811280233,6.288413742842319,True
34.0,19.0,9.082209811280233,6.288413742842319,True
34.0,20.0,9.082209811280233,6.288413742842319,True
34.0,21.0,9.082209811280233,6.288413742842319,True
34.0,22.0,9.082209811280233,6.288413742842319,True
34.0,23.0,9.082209811280233,6.288413742842319,True
34.0,24.0,9.082209811280233,6.288413742842319,True
34.0,25.0,9.082209811280233,6.288413742842319,True
34.0,26.0,9.082209811280233,6.288413742842319,True
34.0,27.0,9.082209811280233,6.288413742842319,True
34.0,28.0,9.082209811280233,6.288413742842319,True
34.0,29.0,9.082209811280233,6.288413742842319,True
34.0,30.0,9.082209811280233,6.288413742842319,True
34.0,31.0,9.082209811280233,6.288413742842319,True
34.0,32.0,9.082209811280233,6.288413742842319,True
34.0,33.0,9.082209811280233,6.288413742842319,True
34.0,34.0,9.082209811280233,6.288413742842319,True
34.0,35.0,9.082209811280233,6.288413742842319,True
34.0,36.0,9.082209811280233,6.288413742842319,True
35.0,0.0,9.260096570007518,6.2543955385084224,True
35.0,1.0,9.260096570007518,6.2543955385084224,True
35.0,2.0,9.260096570007518,6.2543955385084224,True
35.0,3.0,9.260096570007518,6.2543955385084224,True
35.0,4.0,9.260096570007518,6.2543955385084224,True
35.0,5.0,9.260096570007518,6.2543955385084224,True
35.0,6.0,9.260096570007518,6.2543955385084224,True
35.0,7.0,9.260096570007518,6.2543955385084224,True
35.0,8.0,9.260096570007518,6.2543955385084224,True
35.0,9.0,9.260096570007518,6.2543955385084224,True
35.0,10.0,9.260096570007518,6.2543955385084224,True
35.0,11.0,9.260096570007518,6.2543955385084224,True
35.0,12.0,9.260096570007518,6.2543955385084224,True
35.0,13.0,9.260096570007518,6.2543955385084224,True
35.0,14.0,9.260096570007518,6.2543955385084224,True
35.0,15.0,9.260096570007518,6.2543955385084224,True
35.0,16.0,9.260096570007518,6.2543955385084224,True
35.0,17.0,9.260096570007518,6.2543955385084224,True
35.0,18.0,9.260096570007518,6.2543955385084224,True
35.0,19.0,9.260096570007518,6.2543955385084224,True
35.0,20.0,9.260096570007518,6.2543955385084224,True
35.0,21.0,9.260096570007518,6.2543955385084224,True
35.0,22.0,9.260096570007518,6.2543955385084224,True
35.0,23.0,9.260096570007518,6.2543955385084224,True
35.0,24.0,9.260096570007518,6.2543955385084224,True
35.0,25.0,9.260096570007518,6.2543955385084224,True
35.0,26.0,9.260096570007518,6.2543955385084224,True
35.0,27.0,9.260096570007518,6.2543955385084224,True
35.0,28.0,9.260096570007518,6.2543955385084224,True
35.0,29.0,9.260096570007518,6.2543955385084224,True
35.0,30.0,9.260096570007518,6.2543955385084224,True
35.0,31.0,9.260096570007518,6.2543955385084224,True
35.0,32.0,9.260096570007518,6.2543955385084224,True
35.0,33.0,9.260096570007518,6.2543955385084224,True
35.0,34.0,9.260096570007518,6.2543955385084224,True
35.0,35.0,9.260096570007518,6.2543955385084224,True
35.0,36.0,9.260096570007518,6.2543955385084224,True
36.0,0.0,9.438490192992992,6.218724398252625,True
36.0,1.0,9.438490192992992,6.218724398252625,True
36.0,2.0,9.438490192992992,6.218724398252625,True
36.0,3.0,9.438490192992992,6.218724398252625,True
36.0,4.0,9.438490192992992,6.218724398252625,True
36.0,5.0,9.438490192992992,6.218724398252625,True
36.0,6.0,9.438490192992992,6.218724398252625,True
36.0,7.0,9.438490192992992,6.218724398252625,True
36.0,8.0,9.438490192992992,6.218724398252625,True
36.0,9.0,9.438490192992992,6.218724398252625,True
36.0,10.0,9.438490192992992,6.218724398252625,True
36.0,11.0,9.438490192992992,6.218724398252625,True
36.0,12.0,9.438490192992992,6.218724398252625,True
36.0,13.0,9.438490192992992,6.218724398252625,True
36.0,14.0,9.438490192992992,6.218724398252625,True
36.0,15.0,9.438490192992992,6.218724398252625,True
36.0,16.0,9.438490192992992,6.218724398252625,True
36.0,17.0,9.438490192992992,6.218724398252625,True
36.0,18.0,9.438490192992992,6.218724398252625,True
36.0,19.0,9.438490192992992,6.218724398252625,True
36.0,20.0,9.438490192992992,6.218724398252625,True
36.0,21.0,9.438490192992992,6.218724398252625,True
36.0,22.0,9.438490192992992,6.218724398252625,True
36.0,23.0,9.438490192992992,6.218724398252625,True
36.0,24.0,9.438490192992992,6.218724398252625,True
36.0,25.0,9.438490192992992,6.218724398252625,True
36.0,26.0,9.438490192992992,6.218724398252625,True
36.0,27.0,9.438490192992992,6.218724398252625,True
36.0,28.0,9.438490192992992,6.218724398252625,True
36.0,29.0,9.438490192992992,6.218724398252625,True
36.0,30.0,9.438490192992992,6.218724398252625,True
36.0,31.0,9.438490192992992,6.218724398252625,True
36.0,32.0,9.438490192992992,6.218724398252625,True
36.0,33.0,9.438490192992992,6.218724398252625,True
36.0,34.0,9.438490192992992,6.218724398252625,True
36.0,35.0,9.438490192992992,6.218724398252625,True
36.0,36.0,9.438490192992992,6.218724398252625,True
37.0,0.0,9.617256198357161,6.181473848622905,True
37.0,1.0,9.617256198357161,6.181473848622905,True
37.0,2.0,9.617256198357161,6.181473848622905,True
37.0,3.0,9.617256198357161,6.181473848622905,True
37.0,4.0,9.617256198357161,6.181473848622905,True
37.0,5.0,9.617256198357161,6.181473848622905,True
37.0,6.0,9.617256198357161,6.181473848622905,True
37.0,7.0,9.617256198357161,6.181473848622905,True
37.0,8.0,9.617256198357161,6.181473848622905,True
37.0,9.0,9.617256198357161,6.181473848622905,True
37.0,10.0,9.617256198357161,6.181473848622905,True
37.0,11.0,9.617256198357161,6.181473848622905,True
37.0,12.0,9.617256198357161,6.181473848622905,True
37.0,13.0,9.617256198357161,6.181473848622905,True
37.0,14.0,9.617256198357161,6.181473848622905,True
37.0,15.0,9.617256198357161,6.181473848622905,True
37.0,16.0,9.617256198357161,6.181473848622905,True
37.0,17.0,9.617256198357161,6.181473848622905,True
37.0,18.0,9.617256198357161,6.181473848622905,True
37.0,19.0,9.617256198357161,6.181473848622905,True
37.0,20.0,9.617256198357161,6.181473848622905,True
37.0,21.0,9.617256198357161,6.181473848622905,True
37.0,22.0,9.617256198357161,6.181473848622905,True
37.0,23.0,9.617256198357161,6.181473848622905,True
37.0,24.0,9.617256198357161,6.181473848622905,True
37.0,25.0,9.617256198357161,6.181473848622905,True
37.0,26.0,9.617256198357161,6.181473848622905,True
37.0,27.0,9.617256198357161,6.181473848622905,True
37.0,28.0,9.617256198357161,6.181473848622905,True
37.0,29.0,9.617256198357161,6.181473848622905,True
37.0,30.0,9.617256198357161,6.181473848622905,True
37.0,31.0,9.617256198357161,6.181473848622905,True
37.0,32.0,9.617256198357161,6.181473848622905,True
37.0,33.0,9.617256198357161,6.181473848622905,True
37.0,34.0,9.617256198357161,6.181473848622905,True
37.0,35.0,9.617256198357161,6.181473848622905,True
37.0,36.0,9.617256198357161,6.181473848622905,True
